<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="generator" content="gendoc 1.0.0: https://gitlab.com/bztsrc/gendoc">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>EPANET</title>
  <style rel="logic">*{box-sizing:border-box;font-family:inherit;}body {background:rgba(0,0,0,0.05);font-weight:400;font-size:16px;}hr{display:block;height:1px;border:0;border-top:1px solid #e1e4e5;margin:26px 0;padding:0;border-top:1px solid;}br:after,br:before{display:table;content:""}br{clear:both;}h1,h2,h3,h4,h5,h6{clear:both;margin:0px 0px 20px 0px;padding-top:4px;-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale;}p{margin:0 0 24px}a{cursor:pointer;}h1{font-size:175%}h2{font-size:150%}h3{font-size:125%}h4{font-size:115%}h5{font-size:110%}h6{font-size:100%}pre,samp,code,var,kbd{font-family:Monaco,Consolas,Liberation Mono,Courier,monospace;font-variant-ligatures:none;}pre,code{display:block;overflow:auto;white-space:pre;font-size:14px;line-height:16px!important;}pre{padding:12px;margin:0px;}code{padding:0 0 12px 0;margin:12px 12px 0px 2px;background:url(data:type/png;base64,iVBORw0KGgoAAAANSUhEUgAAAAEAAAAgCAYAAADT5RIaAAAAFklEQVQI12NgYGDgZWJgYGCgDkFtAAAWnAAsyj4TxgAAAABJRU5ErkJggg==) 0 0 repeat;}.lineno{display:block;padding:0px 4px 0px 4px;margin:12px 0px 0px 0px;opacity:.4;text-align:right;float:left;white-space:pre;font-size:12px;line-height:16px!important;}pre .hl_b,samp .hl_b,code .hl_b{display:block;}blockquote{margin:0px;padding:12px;}blockquote>span:first-child::before{content:url(data:type/png;base64,iVBORw0KGgoAAAANSUhEUgAAADAAAAAgCAYAAABU1PscAAABRElEQVRYw+3WTytEURjH8c/4l1JTpKxsyEbYWFkpG+UVKOWFeAts7eytbJSysLLVxIKNFAslwhSlUQabUdM0xm0e967Ot+7inPN8z+13z73nXBKJRCIRoJSxbggrmMMInlHBIWoF+KEAQ9jAaJuxe2zhJUe/Iz0ZahZ/uTmMYT1nPxxg/I/xWQzn6IcD1IIha//wkEIBKhlq+nP0wwHOsYuvDjWvOfod6c1Yd9O4ZjDQZvwAbzn6oRVofpKbqLf0P+GxAD8cAO7w0NJ3WqAfDlBCuan9gaMC/XCA+cbJ+sMRqgX6oQCTWGtqX2O/QL8tfRlqyljGUlPgW2y3+SDz8Lv6mRvEQmPbm25ZqQvs/LHtRf3wCkxgtaWvij2cZJg36ocD/Pw91nGJY5zhM+O8UT/8Ck01TswrvHcxb9RPJBKJRDF8AyNbWk4WFTIzAAAAAElFTkSuQmCC);float:left;vertical-align:top;}.ui1,.ui2,.ui3,.ui4,.ui5,.ui6{display:inline-block;height:24px!important;line-height:24px!important;padding:0px 4px;margin:-2px 0px -2px;}kbd{display:inline-block;font-weight:700;border:1px solid #888;height:24px!important;padding:0px 4px;margin:-2px 0px -2px;border-radius:4px;background-image:linear-gradient(#ddd 0%,#eee 10%,#bbb 10%,#ccc 30%,#fff 85%,#eee 85%,#888 100%);}.mouseleft,.mouseright,.mousewheel{display:inline-block;min-width:16px;height:24px!important;padding:0px;margin:-2px 0px 0px 0px;vertical-align:middle;}.mouseleft::before{content:url(data:type/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAYCAMAAADEfo0+AAAAe1BMVEUAAACoqKj9/f2zs7O1tbWRkZGlpaWsrKybm5u2traNjY2Wlpanp6empqaYmJiPj4+3t7f5+fmjo6P19fXu7u6ZmZnx8fHi4uLm5ube3t7q6uqwsLC0tLS7u7u4uLi/v7/W1tbDw8PLy8vPz8/T09Pa2trHx8eIiIhERkShhqFGAAAAAXRSTlMAQObYZgAAAI5JREFUGNNV0EcCwjAMRFEB6R2DKSGQUBLp/idEjsG23m7+cgAMIsJWwR8Z235pumDTnkUbv+lg7CIfTqvSbTquxsGFfjWXLlwsdOFs+XC1EHAWOEwCh4/A4S1weAkcFoHDU0CI8zGQx1Cpe0BVAO0j0PIfiR4cnZjLdHP7abQ9VRVZnaZ1VvjfO42o7edfH3EoHZS6XE4AAAAASUVORK5CYII=);}.mouseright::before{content:url(data:type/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAYCAMAAADEfo0+AAAAe1BMVEUAAACoqKj9/f2zs7O1tbWRkZGlpaWsrKybm5u2traNjY2Wlpanp6empqaYmJiPj4+3t7f5+fmjo6P19fXu7u6ZmZnx8fHi4uLm5ube3t7q6uqwsLC0tLS7u7u4uLi/v7/W1tbDw8PLy8vPz8/T09Pa2trHx8eIiIhERkShhqFGAAAAAXRSTlMAQObYZgAAAI9JREFUGNNV0NkWgjAMRdGozFOxWgdEcYLk/7/Q0EpL9tNd5/ECzLRCIoJF20zdlsinTbRn5Eu0O8zIl/Jk+dAPR4uWUo6d5QNenBDOTghXJ4RRQMCnwOErcPgIHN4Ch0ng8BIQ4nxYyWOo9H1FVwDqsaL4j8T0nknmy0xz+2uMO1UXWZ2mdVbo8LtBNK2dP/2+KB2shyfVAAAAAElFTkSuQmCC);}.mousewheel::before{content:url(data:type/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAYCAMAAADEfo0+AAAAe1BMVEUAAACzs7OoqKisrKyRkZGlpaX9/f22trabm5uNjY2mpqanp6ePj4+1tbWYmJi3t7eWlpajo6OZmZmwsLD5+fnu7u7x8fHi4uLW1tbm5ube3t7T09Pq6ur19fW4uLi7u7u0tLTa2trPz8+/v7/Dw8PLy8vHx8eIiIhERkS4354xAAAAAXRSTlMAQObYZgAAAKdJREFUGNNV0NkagiAUhdHjPAECzWWlWdL7P2Fno/nJumHzXx4iMMI5YeivVVOX592k2vkfy/1CxvjL6L6KJAd9ZF+GVxP144Eh4B170kPHEPAOmtwFEPxw5E6A4AeHKyD4wWEABD84nAHBDw43QPCDwyvA4RPgMAU4vAOO0mLcKFJqzHPDNETisSH4HpntVzbDyazaLZSdj2qqsk6Suqw2d7fO2fnmP7kAJW9a/HbiAAAAAElFTkSuQmCC);}footer{width:100%;padding:0 3.236em;}footer p{opacity:0.6;}footer small{opacity:0.5;}footer a{text-decoration:none;color:inherit;}footer a:hover{text-decoration:underline;}dl{margin:0 0 24px 0;padding:0px;}dt{font-weight:700;margin-bottom:12px;}dd{margin:0 0 12px 24px;}.table table{margin:0px;border-collapse:collapse;border-spacing:0;empty-cells:show;border:1px solid;width:100%;}th{font-weight:700;padding:8px 16px;overflow:visible;vertical-align:middle;white-space:nowrap;border:1px solid;}th.wide{width:100%;}td{padding:8px 16px;overflow:visible;vertical-align:middle;font-size:90%;border:1px solid;}td.right{text-align:right;}table.grid{margin:0px;padding:0px;border:none!important;background:none!important;border-spacing:0;border:0px!important;empty-cells:show;width:100%;}table.grid tr, table.grid td{margin:0px;padding:0px;overflow:hidden;vertical-align:top;background:none!important;border:0px!important;font-size:90%;}div.frame{position:absolute;width:100%;min-height:100%;margin:0px;padding:0px;max-width:1100px;top:0px;left:0px;}#_m{margin-left:300px;min-height:100%;}div.title{display:block;width:300px;padding-top:.809em;padding-bottom:.809em;margin-bottom:.809em;text-align:center;font-weight:700;}div.title>a{padding:4px 6px;margin-bottom:.809em;font-size:150%;}div.title>a:hover{background:transparent;}div.title>a>img{max-width:280px;border:0px;padding:0px;margin:0px;}div.title input{display:none;width:270px;border-radius:50px;padding:6px 12px;font-size:80%;box-shadow:inset 0 1px 3px #ddd;transition:border .3s linear;}div.title input:required:invalid{background:#fcfcfc url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAMAAAAoLQ9TAAAASFBMVEUAAAC6urq7u7y7vLy8vL3Dw8TLzM67urq8vL29vr69vr/AwMK5ubm5ubm4uLi5t7fAwMC/vr/FxMXBwsPExcW+u7vDw8S4uLiryZHFAAAAF3RSTlMA9vGttk4lfbWnpJQG0MpzYEIglFRCGzMa+EsAAAB0SURBVBjTbY5bCsMwDAQl2U6cR5s0fcz9b1oLpWBC52dhENqVRsmG5SIn60wwryEm0LQkbUacAveh5XGDh4uKfsQZlOqpJAkS5gHPUyzgYdeLjB6/H7lvGbzlssP2WDoRGGzxrVRD82sHRukZ/xhv7tns/QXrhgcaFdOKBwAAAABJRU5ErkJggg==) no-repeat 10px 50%;}div.title input:focus{background:#fcfcfc!important;}div.version{margin-top:.4045em;margin-bottom:.809em;font-size:90%;}nav.side {display:block;position:fixed;top:0;bottom:0;left:0;width:300px;overflow-x:hidden;overflow-y:hidden;min-height:100%;font-weight:400;z-index:999;}nav.mobile {display:none;font-weight:bold;padding:.4045em .809em;position:relative;line-height:50px;text-align:center;font-size:100%;*zoom:1;}nav a{color:inherit;text-decoration:none;display:block;}nav.side>div{position:relative;overflow-x:hidden;overflow-y:scroll;width:320px;height:100%;padding-bottom:64px;}div.nav p{height:32px;line-height:32px;padding:0 1.618em;margin:12px 0px 0px 0px;font-weight:700;text-transform:uppercase;font-size:85%;white-space:nowrap;-webkit-font-smoothing:antialiased}div.nav li>.current,div.nav li>ul{display:none;}div.nav li>a,div.nav li>label{display:block;}div.nav a,div.nav ul>li>label,div.nav ul>li>.current{width:300px;line-height:18px;padding:0.4045em 1.618em;}div.nav a,div.nav ul>li>label{cursor:pointer;}div.nav .current{font-weight:700;border-top:1px solid;border-bottom:1px solid #c9c9c9;}div.nav ul>li>ul>li>a{border-right:solid 1px #c9c9c9;font-size:90%;}div.nav ul>li>ul>li.h2>a{padding:0.4045em 2.427em;}div.nav ul>li>ul>li.h3>a{padding:.4045em 1.618em .4045em 4.045em;}div.nav ul>li>ul>li.h4>a{padding:.4045em 1.618em .4045em 5.663em;}div.nav ul>li>ul>li.h5>a{padding:.4045em 1.618em .4045em 7.281em;}div.nav ul>li>ul>li.h6>a{padding:.4045em 1.618em .4045em 8.899em;}div.nav ul,div.nav li,.breadcrumbs{margin:0px!important;padding:0px;list-style:none;}ul.breadcrumbs,.breadcrumbs li{display:inline-block;}.menu{display:inline-block;position:absolute;top:12px;right:20px;cursor:pointer;width:1.5em;height:1.5em;vertical-align:middle;padding:16px 24px 16px 24px;border:solid 1px rgba(255, 255, 255, 0.5);border-radius:5px;background:no-repeat center center url("data:image/svg+xml;charset=utf8,%3Csvg viewBox='0 0 30 30' xmlns='http://www.w3.org/2000/svg'%3E%3Cpath stroke='rgba(255, 255, 255, 0.5)' stroke-width='2' stroke-linecap='round' stroke-miterlimit='10' d='M4 7h22M4 15h22M4 23h22'/%3E%3C/svg%3E");}.home{display:inline-block;max-width:16px;max-height:16px;line-height:16px;margin:0 5px 0 0;cursor:pointer;}.home::before{content:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAMAAAAoLQ9TAAAAS1BMVEUAAAD8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/PyxWsjVAAAAGHRSTlMAx6oLLRnYiXFEvPbey518NQbsj11QKhQ+J0ktAAAAbElEQVQY053ISQ7DMAwEwRYpavHurPz/SwMoMpD46L4MpvBTB0zTP+R9z55Ebh0yQL5DaDA+0WVR3h3Gikp9iPKF9MIkQhSDwUlGHCLQxhLGJkpLZcNYS/tdyorP/DQ7HgBqKRUgHBDcw2X4AFsJCSXB/5UVAAAAAElFTkSuQmCC);}h1>a,h2>a,h3>a,h4>a,h5>a,h6>a{display:none;max-width:16px;max-height:24px;margin:-8px 0 0 5px;vertical-align:middle;}h1:hover>a,h2:hover>a,h3:hover>a,h4:hover>a,h5:hover>a,h6:hover>a{display:inline-block;text-decoration:none!important;}h1>a::before,h2>a::before,h3>a::before,h4>a::before,h5>a::before,h6>a::before{content:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAiBAMAAACkb0T0AAAAMFBMVEUAAAD8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/Pz8/PzS+N+gAAAAD3RSTlMABab5cVY73o4k2cJTPb1Q83MyAAAAh0lEQVQY02P4DwWkM7YxsNiDGJ8EGBgmgxiKDDkCLAwgAQn7hQxARiGj8v8/IIYDi2a9GZChHiAnMLmBjeGTaIBUAMcFaYaNvA2sC1kD9RkSOCwZF7IW/WdgSP4+yYHlP5Bx/r+RgDiIIfW5kVEfyHBgPMYgBLLdkoEBKABkfHZgyIa7h04MAOVty/RC/PhoAAAAAElFTkSuQmCC);}h1>a:hover::after,h2>a:hover::after,h3>a:hover::after,h4>a:hover::after,h5>a:hover::after,h6>a:hover::after{content:"Permalink to this headline";display:block;padding:12px;position:absolute;margin:-8px 8px;font-weight:400;font-size:14px;background:rgba(0,0,0,.8);color:#fff;border-radius:4px;}input[type=radio]{display:none;}input[type=radio]:checked ~ ul{display:block;}.fig{margin-top:-12px;padding-bottom:12px;display:block;text-align:center;font-style:italic;}div.page{width:100%;padding:1.618em 3.236em;margin:auto;line-height:24px;}div.page ol{margin:0 0 24px 12px;padding-left:0px;}div.page ul{margin:0 0 24px 24px;list-style:disc outside;padding-left:0px;}div.page ol{list-style-type:none;counter-reset:list;}div.page ol li:before{counter-increment:list;content:counters(list,".") ". ";}div.pre{overflow-x:auto;margin:1px 0px 24px;}div.table{overflow-x:auto;margin:0px 0px 24px;}div.info,div.hint,div.warn{padding:12px;line-height:24px;margin-bottom:24px;}div.info>p,div.hint>p,div.warn>p{margin:0px;}div.info>p:first-child,div.hint>p:first-child,div.warn>p:first-child{display:block;font-weight:700;padding:2px 8px 2px;margin:-12px -12px 8px -12px;vertical-align:middle;}div.info>p:first-child>span,div.hint>p:first-child>span,div.warn>p:first-child>span{display:block;max-height:20px;margin:0px;vertical-align:middle;}div.info>p:first-child>span::before,div.hint>p:first-child>span::before,div.warn>p:first-child>span::before{content:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAYAAAAf8/9hAAAApUlEQVQ4y82TwQnDMAxFpVJyLPiSbbJETr13Fo+RZZxLRghkgnSEEni9ONS0sg1tDv3wwfjbX7Iki/wVAAd4IPBCiHuudrkHVvJYgb50eaOO7cMkpv0eeQGukYuRiUsNvBFpSvTJ0P2un0Sk+6Le3WEG58yBFrjt61r7Qqbij0gLIX3CaPgOqtqoaiMig6GPtTbOwCVyLraxMEj3yPIgHTLKv3ymJySzt16bW/sWAAAAAElFTkSuQmCC);}p>div:last-child,dd>*:last-child,td>*:last-child,li>ol,li>ul{margin-bottom:0px!important;}img{border:0px;}img.imgt{display:inline-block;max-height:22px!important;padding:0px;margin:-4px 0px 0px 0px;vertical-align:middle;}img.imgl{float:left;margin:0px 12px 12px 0px;}img.imgr{float:right;margin:0px 0px 12px 12px;}div.imgc{text-align:center;padding:0px;margin:0 0 12px 0;clear:both;}img.imgc{max-width:100%;}img.imgw{width:100%;margin-bottom:12px;clear:both;}.btn{border-radius:2px;line-height:normal;white-space:nowrap;color:inherit;text-align:center;cursor:pointer;font-size:100%;padding:4px 12px 8px;border:1px solid rgba(0,0,0,.1);text-decoration:none;box-shadow:inset 0 1px 2px -1px hsla(0,0%,100%,.5),inset 0 -2px 0 0 rgba(0,0,0,.1);vertical-align:middle;*zoom:1;user-select:none;transition:all .1s linear}.prev{float:left;}.prev::before{content:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABIAAAASCAMAAABhEH5lAAAANlBMVEUAAABAQEBAQEBAQEBAQEBAQEBAQEBBQUFAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEAWW5SEAAAAEnRSTlMA/fC9r2kXAjMN34F3ZlUu6B40Y5wGAAAAVElEQVQY08XPSw6AIAwEUIbS8lFE739Zq6luGtbM8iXTTMOCZGECiCX/MhIQTyCNz+SRrUc1MWKVvR5KYCN6pUFDRtqq4Sql9IYJ+aI/70f4qdOHblOhAuUcC5KnAAAAAElFTkSuQmCC);}.next{float:right;}.next::after{content:url(data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABIAAAASBAMAAACk4JNkAAAAJFBMVEUAAABAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEC4lvDfAAAAC3RSTlMAx711ZjlFPh3zLASjkrYAAABDSURBVAjXY6AUsGhvcgAzOKR3797YAGIx7t5mvVsAxPLevZ159xYQS3v3zgLrTSDW7tTQBcy7ESyELEIHwhSEyQjbAAH1HsMY8tCHAAAAAElFTkSuQmCC);}@media screen and (max-width:991.98px){nav.mobile{display:block;}nav.side{display:none;}#menuchk:checked ~ nav.side{display:block;}#_m{margin-left:0px;}}#_introduction:checked ~ nav div ul li[rel=introduction]>.toc,#_program_overview:checked ~ nav div ul li[rel=program_overview]>.toc,#_working_with_projects:checked ~ nav div ul li[rel=working_with_projects]>.toc,#_working_with_objects:checked ~ nav div ul li[rel=working_with_objects]>.toc,#_working_with_the_map:checked ~ nav div ul li[rel=working_with_the_map]>.toc,#_using_a_basemap:checked ~ nav div ul li[rel=using_a_basemap]>.toc,#_importing_data:checked ~ nav div ul li[rel=importing_data]>.toc,#_using_controls:checked ~ nav div ul li[rel=using_controls]>.toc,#_modeling_water_demands:checked ~ nav div ul li[rel=modeling_water_demands]>.toc,#_modeling_water_quality:checked ~ nav div ul li[rel=modeling_water_quality]>.toc,#_running_a_simulation:checked ~ nav div ul li[rel=running_a_simulation]>.toc,#_viewing_simulation_results:checked ~ nav div ul li[rel=viewing_simulation_results]>.toc,#_frequently_asked_questions:checked ~ nav div ul li[rel=frequently_asked_questions]>.toc,#_object_properties:checked ~ nav div ul li[rel=object_properties]>.toc,#_special_dialog_forms:checked ~ nav div ul li[rel=special_dialog_forms]>.toc,#_measurement_units:checked ~ nav div ul li[rel=measurement_units]>.toc,#_error_codes:checked ~ nav div ul li[rel=error_codes]>.toc,div.page{display:none;}#_introduction:checked ~ nav div ul li[rel=introduction]>ul,#_introduction:checked ~ nav div ul li[rel=introduction]>.current,#_introduction:checked ~ div div[rel=introduction],#_program_overview:checked ~ nav div ul li[rel=program_overview]>ul,#_program_overview:checked ~ nav div ul li[rel=program_overview]>.current,#_program_overview:checked ~ div div[rel=program_overview],#_working_with_projects:checked ~ nav div ul li[rel=working_with_projects]>ul,#_working_with_projects:checked ~ nav div ul li[rel=working_with_projects]>.current,#_working_with_projects:checked ~ div div[rel=working_with_projects],#_working_with_objects:checked ~ nav div ul li[rel=working_with_objects]>ul,#_working_with_objects:checked ~ nav div ul li[rel=working_with_objects]>.current,#_working_with_objects:checked ~ div div[rel=working_with_objects],#_working_with_the_map:checked ~ nav div ul li[rel=working_with_the_map]>ul,#_working_with_the_map:checked ~ nav div ul li[rel=working_with_the_map]>.current,#_working_with_the_map:checked ~ div div[rel=working_with_the_map],#_using_a_basemap:checked ~ nav div ul li[rel=using_a_basemap]>ul,#_using_a_basemap:checked ~ nav div ul li[rel=using_a_basemap]>.current,#_using_a_basemap:checked ~ div div[rel=using_a_basemap],#_importing_data:checked ~ nav div ul li[rel=importing_data]>ul,#_importing_data:checked ~ nav div ul li[rel=importing_data]>.current,#_importing_data:checked ~ div div[rel=importing_data],#_using_controls:checked ~ nav div ul li[rel=using_controls]>ul,#_using_controls:checked ~ nav div ul li[rel=using_controls]>.current,#_using_controls:checked ~ div div[rel=using_controls],#_modeling_water_demands:checked ~ nav div ul li[rel=modeling_water_demands]>ul,#_modeling_water_demands:checked ~ nav div ul li[rel=modeling_water_demands]>.current,#_modeling_water_demands:checked ~ div div[rel=modeling_water_demands],#_modeling_water_quality:checked ~ nav div ul li[rel=modeling_water_quality]>ul,#_modeling_water_quality:checked ~ nav div ul li[rel=modeling_water_quality]>.current,#_modeling_water_quality:checked ~ div div[rel=modeling_water_quality],#_running_a_simulation:checked ~ nav div ul li[rel=running_a_simulation]>ul,#_running_a_simulation:checked ~ nav div ul li[rel=running_a_simulation]>.current,#_running_a_simulation:checked ~ div div[rel=running_a_simulation],#_viewing_simulation_results:checked ~ nav div ul li[rel=viewing_simulation_results]>ul,#_viewing_simulation_results:checked ~ nav div ul li[rel=viewing_simulation_results]>.current,#_viewing_simulation_results:checked ~ div div[rel=viewing_simulation_results],#_frequently_asked_questions:checked ~ nav div ul li[rel=frequently_asked_questions]>ul,#_frequently_asked_questions:checked ~ nav div ul li[rel=frequently_asked_questions]>.current,#_frequently_asked_questions:checked ~ div div[rel=frequently_asked_questions],#_object_properties:checked ~ nav div ul li[rel=object_properties]>ul,#_object_properties:checked ~ nav div ul li[rel=object_properties]>.current,#_object_properties:checked ~ div div[rel=object_properties],#_special_dialog_forms:checked ~ nav div ul li[rel=special_dialog_forms]>ul,#_special_dialog_forms:checked ~ nav div ul li[rel=special_dialog_forms]>.current,#_special_dialog_forms:checked ~ div div[rel=special_dialog_forms],#_measurement_units:checked ~ nav div ul li[rel=measurement_units]>ul,#_measurement_units:checked ~ nav div ul li[rel=measurement_units]>.current,#_measurement_units:checked ~ div div[rel=measurement_units],#_error_codes:checked ~ nav div ul li[rel=error_codes]>ul,#_error_codes:checked ~ nav div ul li[rel=error_codes]>.current,#_error_codes:checked ~ div div[rel=error_codes],#_:checked ~ div div[rel=_]{display:block;}</style>
  <style rel="theme">hr,table,th,td{border-color:#e1e4e5;}th{background:#d6d6d6;}tr:nth-child(odd){background:#f3f6f6;}a{text-decoration:none;color:#2980B9;}samp{background:rgba(0,0,0,.1);color:#408040;}.content{background:#fcfcfc;color:#404040;font-family:Lato,Helvetica,Neue,Arial,Deja Vu,sans-serif;}.title,.home,h1>a,h2>a,h3>a,h4>a,h5>a,h6>a{background:#2980B9;color:#fcfcfc;}.version{color:rgba(255,255,255,0.7);}.search{border:1px solid #2472a4;background:#fcfcfc;}.nav{background:#343131;color:#d9d9d9;}.nav p{color:#55a5d9;}.nav label:hover,.nav a:hover{background:#4e4a4a;}.nav .current{background:#fcfcfc;color:#404040;}.nav li>ul>li{background:#e3e3e3;}.nav li>ul>li>a{color:#404040;}.nav li>ul>li>a:hover{background:#d6d6d6;}.pre {border:1px solid #e1e4e5;background:#f8f8f8;}.info{background:#e7f2fa;}.info>p:first-child{background:#6ab0de;color:#fff;}.hint{background:#dbfaf4;}.hint>p:first-child{background:#1abc9c;color:#fff;}.warn{background:#ffedcc;}.warn>p:first-child{background:#f0b37e;color:#fff;}.btn{background:#f3f6f6;}.btn:hover{background:#e5ebeb;}.ui1{border:1px solid #111;border-radius:3px;color:#bebebe;text-shadow:-1px -1px #111;background-image:linear-gradient(#686868 0%,#686868 1%,#515151 1%,#515151 60%,#484848 60%,#484848 99%,#444 99%,#444 100%);padding:0px 8px 0px 8px;}.ui2{font-weight: bold;font-size:12px;border:1px solid #555;border-radius:3px;background-image:linear-gradient(#fff 0%,#fff 1%,#f2f2f2 1%,#ebebeb 50%,#ddd 50%,#cfcfcf 99%,#fff 99%,#fff 100%);}.hl_h{background-color:#ccffcc;}.hl_c{color:#808080;font-style:italic;}.hl_p{color:#1f7199;}.hl_o{color:#404040;}.hl_n{color:#0164eb;}.hl_s{color:#986801;}.hl_t{color:#60A050;}.hl_k{color:#a626a4;}.hl_f{color:#2a9292;}.hl_v{color:#e95649;}</style>
</head>
<body>
  <div class="frame content">
    <input type="radio" name="page" id="_introduction" checked><input type="radio" name="page" id="_program_overview"><input type="radio" name="page" id="_working_with_projects"><input type="radio" name="page" id="_working_with_objects"><input type="radio" name="page" id="_working_with_the_map"><input type="radio" name="page" id="_using_a_basemap"><input type="radio" name="page" id="_importing_data"><input type="radio" name="page" id="_using_controls"><input type="radio" name="page" id="_modeling_water_demands"><input type="radio" name="page" id="_modeling_water_quality"><input type="radio" name="page" id="_running_a_simulation"><input type="radio" name="page" id="_viewing_simulation_results"><input type="radio" name="page" id="_frequently_asked_questions"><input type="radio" name="page" id="_object_properties"><input type="radio" name="page" id="_special_dialog_forms"><input type="radio" name="page" id="_measurement_units"><input type="radio" name="page" id="_error_codes">
    <input type="checkbox" id="menuchk" style="display:none;"><nav class="side nav"><div>
      <div class="title"><a href="https://www.epa.gov/water-research/epanet"><img alt=""  src="data:image/gif;base64,R0lGODlhIQAfAPcAAAAAAAAAMwAAZgAAmQAAzAAA/wArAAArMwArZgArmQArzAAr/wBVAABVMwBVZgBVmQBVzABV/wCAAACAMwCAZgCAmQCAzACA/wCqAACqMwCqZgCqmQCqzACq/wDVAADVMwDVZgDVmQDVzADV/wD/AAD/MwD/ZgD/mQD/zAD//zMAADMAMzMAZjMAmTMAzDMA/zMrADMrMzMrZjMrmTMrzDMr/zNVADNVMzNVZjNVmTNVzDNV/zOAADOAMzOAZjOAmTOAzDOA/zOqADOqMzOqZjOqmTOqzDOq/zPVADPVMzPVZjPVmTPVzDPV/zP/ADP/MzP/ZjP/mTP/zDP//2YAAGYAM2YAZmYAmWYAzGYA/2YrAGYrM2YrZmYrmWYrzGYr/2ZVAGZVM2ZVZmZVmWZVzGZV/2aAAGaAM2aAZmaAmWaAzGaA/2aqAGaqM2aqZmaqmWaqzGaq/2bVAGbVM2bVZmbVmWbVzGbV/2b/AGb/M2b/Zmb/mWb/zGb//5kAAJkAM5kAZpkAmZkAzJkA/5krAJkrM5krZpkrmZkrzJkr/5lVAJlVM5lVZplVmZlVzJlV/5mAAJmAM5mAZpmAmZmAzJmA/5mqAJmqM5mqZpmqmZmqzJmq/5nVAJnVM5nVZpnVmZnVzJnV/5n/AJn/M5n/Zpn/mZn/zJn//8wAAMwAM8wAZswAmcwAzMwA/8wrAMwrM8wrZswrmcwrzMwr/8xVAMxVM8xVZsxVmcxVzMxV/8yAAMyAM8yAZsyAmcyAzMyA/8yqAMyqM8yqZsyqmcyqzMyq/8zVAMzVM8zVZszVmczVzMzV/8z/AMz/M8z/Zsz/mcz/zMz///8AAP8AM/8AZv8Amf8AzP8A//8rAP8rM/8rZv8rmf8rzP8r//9VAP9VM/9VZv9Vmf9VzP9V//+AAP+AM/+AZv+Amf+AzP+A//+qAP+qM/+qZv+qmf+qzP+q///VAP/VM//VZv/Vmf/VzP/V////AP//M///Zv//mf//zP///wAAAAAAAAAAAAAAACH5BAEAAAAALAAAAAAhAB8AAAi4AAEIHEiwoMGDCBOmWMiQYcKHBBtKXAjx4cSLFQ9e3Jgx4sSBGDsC+OixociQIElWDFlAIEqILF2qFEmwQIqWNDPaxJkTpE8AO2+6/LlSYoGjSG1KPNkw6U2lDpkuTHr0qUmEV2U+pXozqtYUKa9OpRoU7MilYbOSDfrV61mMO5223Gi27VKoU9++pEsR6ly+BfmCRWo3a9qXehEXNgwYK93DMwM/XkzR4uPGRT9yzKkZbc+veisGBAA7"> EPANET</a><div class="version">2.3</div><input id="_q" class="search" type="text" required="required" onkeyup="s(this.value);"></div>      <div id="_s" class="nav"></div>
      <div id="_t" class="nav">
        <ul>
        <li rel="introduction"><label class="toc" for="_introduction">Introduction</label><div class="current">Introduction</div><ul>
        </ul></li>
        <li rel="program_overview"><label class="toc" for="_program_overview">Program Overview</label><div class="current">Program Overview</div><ul>
          <li class="h2"><a href="#epanets_data_model" onclick="m()">EPANET's Data Model</a></li>
          <li class="h2"><a href="#epanets_workflow" onclick="m()">EPANET's Workflow</a></li>
          <li class="h2"><a href="#epanets_workspace" onclick="m()">EPANET'S Workspace</a></li>
          <li class="h2"><a href="#program_preferences" onclick="m()">Program Preferences</a></li>
        </ul></li>
        <li rel="working_with_projects"><label class="toc" for="_working_with_projects">Working with Projects</label><div class="current">Working with Projects</div><ul>
          <li class="h2"><a href="#creating_a_new_project" onclick="m()">Creating a New Project</a></li>
          <li class="h2"><a href="#opening_an_existing_project" onclick="m()">Opening an Existing Project</a></li>
          <li class="h2"><a href="#saving_a_project" onclick="m()">Saving a Project</a></li>
          <li class="h2"><a href="#setting_project_defaults" onclick="m()">Setting Project Defaults</a></li>
          <li class="h2"><a href="#viewing_a_project_summary" onclick="m()">Viewing a Project Summary</a></li>
          <li class="h2"><a href="#viewing_all_project_data" onclick="m()">Viewing All Project Data</a></li>
        </ul></li>
        <li rel="working_with_objects"><label class="toc" for="_working_with_objects">Working with Objects</label><div class="current">Working with Objects</div><ul>
          <li class="h2"><a href="#adding_an_object" onclick="m()">Adding an Object</a></li>
          <li class="h2"><a href="#selecting_an_object" onclick="m()">Selecting an Object</a></li>
          <li class="h2"><a href="#moving_an_object" onclick="m()">Moving an Object</a></li>
          <li class="h2"><a href="#deleting_an_object" onclick="m()">Deleting an Object</a></li>
          <li class="h2"><a href="#editing_an_object" onclick="m()">Editing an Object</a></li>
          <li class="h2"><a href="#editing_a_group_of_objects" onclick="m()">Editing a Group of Objects</a></li>
          <li class="h2"><a href="#reversing_a_link" onclick="m()">Reversing a Link</a></li>
          <li class="h2"><a href="#reshaping_a_link" onclick="m()">Reshaping a Link</a></li>
          <li class="h2"><a href="#copying_and_pasting_objects" onclick="m()">Copying and Pasting Objects</a></li>
        </ul></li>
        <li rel="working_with_the_map"><label class="toc" for="_working_with_the_map">Working with the Map</label><div class="current">Working with the Map</div><ul>
          <li class="h2"><a href="#selecting_a_theme_to_view" onclick="m()">Selecting a Theme to View</a></li>
          <li class="h2"><a href="#zooming_in_or_out" onclick="m()">Zooming In or Out</a></li>
          <li class="h2"><a href="#scrolling_the_map" onclick="m()">Scrolling the Map</a></li>
          <li class="h2"><a href="#viewing_at_full_extent" onclick="m()">Viewing at Full Extent</a></li>
          <li class="h2"><a href="#re_dimensioning_the_map" onclick="m()">Re-Dimensioning the Map</a></li>
          <li class="h2"><a href="#locating_an_object" onclick="m()">Locating an Object</a></li>
          <li class="h2"><a href="#submitting_a_map_query" onclick="m()">Submitting a Map Query</a></li>
          <li class="h2"><a href="#change_display_settings" onclick="m()">Change Display Settings</a></li>
          <li class="h2"><a href="#exporting_the_map" onclick="m()">Exporting the Map</a></li>
          <li class="h2"><a href="#toggling_auto_length" onclick="m()">Toggling Auto-Length</a></li>
        </ul></li>
        <li rel="using_a_basemap"><label class="toc" for="_using_a_basemap">Using a Basemap</label><div class="current">Using a Basemap</div><ul>
          <li class="h2"><a href="#adding_a_basemap" onclick="m()">Adding a Basemap</a></li>
          <li class="h2"><a href="#removing_a_basemap" onclick="m()">Removing a Basemap</a></li>
          <li class="h2"><a href="#adjusting_the_basemap_image" onclick="m()">Adjusting the Basemap Image</a></li>
          <li class="h2"><a href="#georeferencing_a_basemap" onclick="m()">Georeferencing a Basemap</a></li>
          <li class="h2"><a href="#aligning_the_network_and_basemap" onclick="m()">Aligning the Network and Basemap</a></li>
        </ul></li>
        <li rel="importing_data"><label class="toc" for="_importing_data">Importing Data</label><div class="current">Importing Data</div><ul>
          <li class="h2"><a href="#importing_from_gis_files" onclick="m()">Importing From GIS Files</a></li>
          <li class="h2"><a href="#importing_from_cad_files" onclick="m()">Importing From CAD Files</a></li>
          <li class="h2"><a href="#importing_from_text_files" onclick="m()">Importing From Text Files</a></li>
        </ul></li>
        <li rel="using_controls"><label class="toc" for="_using_controls">Using Controls</label><div class="current">Using Controls</div><ul>
          <li class="h2"><a href="#simple_controls" onclick="m()">Simple Controls</a></li>
          <li class="h2"><a href="#rule_based_controls" onclick="m()">Rule-Based Controls</a></li>
          <li class="h3"><a href="#examples" onclick="m()">Examples</a></li>
          <li class="h3"><a href="#rule_format" onclick="m()">Rule Format</a></li>
          <li class="h3"><a href="#condition_clause_format" onclick="m()">Condition Clause Format</a></li>
          <li class="h3"><a href="#action_clause_format" onclick="m()">Action Clause Format</a></li>
        </ul></li>
        <li rel="modeling_water_demands"><label class="toc" for="_modeling_water_demands">Modeling Water Demands</label><div class="current">Modeling Water Demands</div><ul>
          <li class="h2"><a href="#consumer_demands" onclick="m()">Consumer Demands</a></li>
          <li class="h2"><a href="#emitter_demands" onclick="m()">Emitter Demands</a></li>
          <li class="h2"><a href="#leakage_demands" onclick="m()">Leakage Demands</a></li>
        </ul></li>
        <li rel="modeling_water_quality"><label class="toc" for="_modeling_water_quality">Modeling Water Quality</label><div class="current">Modeling Water Quality</div><ul>
          <li class="h2"><a href="#single_species_analysis" onclick="m()">Single Species Analysis</a></li>
          <li class="h2"><a href="#multi_species_analysis" onclick="m()">Multi-Species Analysis</a></li>
          <li class="h2"><a href="#water_quality_sources" onclick="m()">Water Quality Sources</a></li>
          <li class="h2"><a href="#tank_mixing" onclick="m()">Tank Mixing</a></li>
        </ul></li>
        <li rel="running_a_simulation"><label class="toc" for="_running_a_simulation">Running a Simulation</label><div class="current">Running a Simulation</div><ul>
          <li class="h2"><a href="#analysis_options" onclick="m()">Analysis Options</a></li>
          <li class="h3"><a href="#hydraulic_options" onclick="m()">Hydraulic Options</a></li>
          <li class="h3"><a href="#demand_options" onclick="m()">Demand Options</a></li>
          <li class="h3"><a href="#water_quality_options" onclick="m()">Water Quality Options</a></li>
          <li class="h3"><a href="#time_options" onclick="m()">Time Options</a></li>
          <li class="h3"><a href="#energy_options" onclick="m()">Energy Options</a></li>
          <li class="h2"><a href="#troubleshooting_results" onclick="m()">Troubleshooting Results</a></li>
        </ul></li>
        <li rel="viewing_simulation_results"><label class="toc" for="_viewing_simulation_results">Viewing Simulation Results</label><div class="current">Viewing Simulation Results</div><ul>
          <li class="h2"><a href="#view_results_on_the_map" onclick="m()">View Results on the Map</a></li>
          <li class="h2"><a href="#view_specialized_reports" onclick="m()">View Specialized Reports</a></li>
          <li class="h3"><a href="#status_report" onclick="m()">Status Report</a></li>
          <li class="h3"><a href="#energy_report" onclick="m()">Energy Report</a></li>
          <li class="h3"><a href="#pumping_report" onclick="m()">Pumping Report</a></li>
          <li class="h3"><a href="#system_flow_report" onclick="m()">System Flow Report</a></li>
          <li class="h3"><a href="#time_series_plot" onclick="m()">Time Series Plot</a></li>
          <li class="h3"><a href="#variability_plot" onclick="m()">Variability Plot</a></li>
          <li class="h3"><a href="#profile_plot" onclick="m()">Profile Plot</a></li>
          <li class="h3"><a href="#node_results_table" onclick="m()">Node Results Table</a></li>
          <li class="h3"><a href="#link_results_table" onclick="m()">Link Results Table</a></li>
          <li class="h3"><a href="#calibration_report" onclick="m()">Calibration Report</a></li>
        </ul></li>
        <li rel="frequently_asked_questions"><label class="toc" for="_frequently_asked_questions">Frequently Asked Questions</label><div class="current">Frequently Asked Questions</div><ul>
          <li class="h2"><a href="#general" onclick="m()">General</a></li>
          <li class="h2"><a href="#hydraulics" onclick="m()">Hydraulics</a></li>
          <li class="h2"><a href="#water_quality" onclick="m()">Water Quality</a></li>
        </ul></li>
        </ul>
        <p>REFERENCE</p>
        <ul>
        <li rel="object_properties"><label class="toc" for="_object_properties">Object Properties</label><div class="current">Object Properties</div><ul>
          <li class="h2"><a href="#junction_properties" onclick="m()">Junction Properties</a></li>
          <li class="h2"><a href="#reservoir_properties" onclick="m()">Reservoir Properties</a></li>
          <li class="h2"><a href="#tank_properties" onclick="m()">Tank Properties</a></li>
          <li class="h2"><a href="#pipe_properties" onclick="m()">Pipe Properties</a></li>
          <li class="h2"><a href="#pump_properties" onclick="m()">Pump Properties</a></li>
          <li class="h2"><a href="#valve_properties" onclick="m()">Valve Properties</a></li>
          <li class="h2"><a href="#label_properties" onclick="m()">Label Properties</a></li>
        </ul></li>
        <li rel="special_dialog_forms"><label class="toc" for="_special_dialog_forms">Special Dialog Forms</label><div class="current">Special Dialog Forms</div><ul>
          <li class="h2"><a href="#project_setup" onclick="m()">Project Setup</a></li>
          <li class="h2"><a href="#demand_categories" onclick="m()">Demand Categories</a></li>
          <li class="h2"><a href="#time_patterns" onclick="m()">Time Patterns</a></li>
          <li class="h2"><a href="#data_curves" onclick="m()">Data Curves</a></li>
          <li class="h2"><a href="#simple_controls_editor" onclick="m()">Simple Controls Editor</a></li>
          <li class="h2"><a href="#rule_based_controls_editor" onclick="m()">Rule-Based Controls Editor</a></li>
          <li class="h2"><a href="#single_species_quality" onclick="m()">Single Species Quality</a></li>
          <li class="h2"><a href="#source_quality" onclick="m()">Source Quality</a></li>
          <li class="h2"><a href="#multi_species_quality" onclick="m()">Multi-Species Quality</a></li>
          <li class="h2"><a href="#map_legend" onclick="m()">Map Legend</a></li>
        </ul></li>
        <li rel="measurement_units"><label class="toc" for="_measurement_units">Measurement Units</label><div class="current">Measurement Units</div><ul>
        </ul></li>
        <li rel="error_codes"><label class="toc" for="_error_codes">Error Codes</label><div class="current">Error Codes</div><ul>
        </ul>
      </div>
    </div></nav>
    <div id="_m">
      <nav class="mobile title">EPANET<label for="menuchk" class="menu"></label></nav>
<div class="page" rel="introduction"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Introduction</li></ul><hr></div>
<h1 id="introduction">Introduction<a href="#introduction"></a></h1>
<p>EPANET is an open source cross-platform software package for modeling water distribution systems. It simulates the hydraulic and water quality behavior of a pressurized pipe network over an extended period of time.</p>
<img class="imgl" width="348" height="261" alt="DistributionSystem.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAVwAAAEFCAYAAACvl18TAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsQAAA7EAZUrDhsAAABBdEVYdENvbW1lbnQAQ1JFQVRPUjogZ2QtanBlZyB2MS4wICh1c2luZyBJSkcgSlBFRyB2NjIpLCBxdWFsaXR5ID0gNzUKx6yB3AAA/1hJREFUeF7sfQWgZMWV9tfe/fzNG3dnYHCXhCTECYG420Z248Rt988S27gQz0axOCQED0ECg80AMzAzjLs/9/bu//vOvdXvvp5+w0BIINn3zdSrulWnTp2yU6fqSofw5j+UUY1SyfNDIc8PokxyxReLQCTihUMMC0XmC9fKQxcOe2HlA/MJ1fxVrugUr3IcXLziHB9B8bVkLOU9umLck7Gco19CGFGUWHyIMpYlFOUNka5c9uV2ZTrfyqSvIkp+nGC09F28EyFAMho+MfmGI2GUdF3wZa8lf00wT1CeAEKlgv76F55nUL1qoBxowiBCtchryFcusxGjMToyKniVFkuFohQgFAojwXYJRUJW1zIKKJJ5mATiZhz5p9LFpC3E2CeMkFN+6xOG84UkIrEoivk8+UUsXQj746DEMeDCDiFf5iLHmksrs40Ur9xljUGfxpPFCz86VJuoH+TY0djyYTyr5DgsiE80yiEVsjqaLEF5VD+mlwrsY/HXmHflWpnqtIPLPdwaOVTkD/IXVK6ulV6JJ02B4cdR3VFwZalPFWa9XZuWx6rv4fSV+AXziI/zHYI0DqIRXLyTIUTaIp0GMOUJ9vtYCLZnkJ6znxWSkwC+08C0QavrYJrCDk54S2O4rIZQnhrO4kWrDKqArn2ecg6uMRWncNA9Giq86EzpKx8rLeVgaRTf0jmZJUOJ6eE4xWNjWLZA3QziYQmeM23kh8WTSsTLE8hnxfJaHWTxgbyShZOjJOWo/OoD0RuNn+eQztHSWfni7zlrZpfKOlYc260Sr7DvxsIoPkEX7HeDeDDFFiE6luW1raJYLukLjC+JIWkipTBSVFSJchRxVjzO9o9zzKTCUdSFY2iIJ5BkX6RCMV7HSRcy2oT6icrGFGcsxmEQ4rALm3OKV3DjVS4YH4SLtdrbJGJIbgz6fygog+pYUT4OClNGLSomqyDfzUmT34v+u0FtpbKqZRvH4wJb04ebVH6j1hy4inPxbgDYtcLqGN+3cMCXk4KTo/ViYD5T6kGM4vk4oawlDQ6WoxVJilEKmJPe6hiiFVGixQv65YwXlkITqaufk0OKUhaEU7YK09FI5YpXIFvLZLUPmcxyopVyHaEfpTjNzJNTvJ9utIfhHH1F0ftOAlRoGLZrOpOZF+bUHr5v/RR0IqZT3xhdwAlV/UHVZlWoTHzflWXVsu00dorySRJmP0TZ9g3hJOqpUOupcOuofOtCVKjFEOqYXh+KI0lixcU5RmjT0tEvR4yfFKyktEWEzpXhxqgLy4nWFFQVlF+wHEp3sru+PgyMsWEYgSvX8Q86lRX0q8H4GBeXUVDdpeikjJ2c8l1+9Y8qNBbPxwrxcRA/Oiuf8bZTsHIOpnnczkF8g2XXgqOpxafaVaM6by04mmpUyBl41AEwNpzRMnKkUKtAEVV3tHzX+A66FpwZXc3H8RCUJj4aXI5nNb0Q5CNftPJdWYKuHU0wXnKIv1/JUTRui+RkcIM5KKOLK3HbbIqMl+ECItxWqOEi2vKyA8rcAkbII0tLzZSVlSde9BRWOQ6ubcaK90U8JJg3nIijlGcddDZik8FPqwXJofSgPO46gFDRP4I5iJfagfFBkA31IP9UEavaJDddXhPBggN5rd15rcWYA7qRlmwiEmWxvC6W0GU0ngw26X04ZWtgOCiNs4BlNUo5y5X8OgbFc0cLSrdrtpGOmCysNAd/vNhxkBZukas9xc/lZXluITCeFjuCymJAvhozdnygsnw+Ls3JYxNUTnB0xpXlML/VV39CHAscoJai/KJVtP0dgdLsSMYvQ2026kjE9y2ePIy1LpVP1yzftY2oywWG3eUTiWCdJatklO/ms9++o+DilCdIo3BFZiKYHoSjV1nSDw6VMll3K7Iq3yFQ6QvmVzu7/h2RxgnsBJQQLuwgGjmX5gStBtOsMx1NEKqAyyOhguXKCYpzDTNWGUIwbxAq25UTpBEvNaKLc+XLOYjG+Plya7JzskrBFrjdLYaSyEWStI8TKMSbqGzrKqQGsQrKXEnjtYVrxJsXZFINpdGpCiYzw5LrUFkEl26+K8fzDoKjVbpzgusD54yQLkjnaInqaCkPz3nKSa6SKNg16yIFy3CGFtQw23sgm0NfNmtnwZ46ZQ+w7rJe5aTAXJg97VEwTk6K1hSfH2cWb4jWcoWT5ypjwkGyOCjsxg3z67LEBaAyNKryWr2MzvMNVpBXphctpcUA/1uEUvzFxJNRROxfQcmCK9B2J961jQHRy+JSUQybgjaeHkYkGwlVUCHz0uxvgMwpe1Oyvpwmd4Uo6NOZ54ddWtVl5UJ0QdpR+eisniP1MGg+u/Nto6+C4pRWTWNtF4CUqdKkA1we+VzkK+nK45zRM94p3scJtaHdgyDPKok8KFKH+Ob72lnXVnEJ8veCKu8aS6i+fiyQvNWojhNv15CuPVWco7Ptkxf2jg/UMbJ64/TZCdEUfbaJg8snvpWw5xkfC9Mf1YQ+nRKVXss5EvIs68akoH6oRTuWc0wsXAMVugAsjn+CrkI4hjuIvhYUXztNN9dynHB5VS/F3UO54OkV9pM7J/b6xVO65kw5UMlKOcs51uoz9a+c6NgG1gpKN8c/ijClziaN+NalzPQKE0I0irPMfprJICjs+Yrxsnky2DXpJIbq4CkvTb6Ct1U3Hr58Fhahx8cvLAAvtsLY0bv6yVkWxclne+gf6dzi4wvn5fc9K82u/Ugb536cyaJlikHyNH6iqbSFg5/HZHLw4yy+6trFWbyP6muROWjMSynq3oW1YTDRh+rvFKObe4Kuna90QYrU0ch3Vq3lp++co9eOciy1F6R3zsFvb7V/hPLbAjbqSMHBJjOvJYyrAK9HbbeU7pSvq1T1teDignA8laawK9vRBnkLARkOind5gwjSKL0WjWCDnn7YtxoFo6dfJA81eNFf9RSv8mKM00qqAZDLAXEqX3WIg+RUPnViNFCuBiOTyMzSosxfEB/KEJLS5pa6HJUwJhA9yST6AJQk/a4nHKIM2J1TXquYsBJE8GggU/XfKCtCTHwoTUniqfYRVPdgm2oCVFshY0H8CLOQxNMuRvLaWHJgfCiRRB0rGQvlMEhLt5hqQjlP+nyS6WnK1E9CtWGdKa1okXnKwyjGCihEGtkEdJEBhNODrEYDihHtQNje6GXxtFDzw0hFtUWmaJEU0uRdTrIvs8OoG0oiM6kJpXw7pvUP40B9A0I66mBxxVCCfNgenPSRKPuNe5xwuIwClY/35EID4hhGstiP/vhsxvRQxgGU62Yj3t+NdHIaJqR3Y5B0uWgdkvn9yCSmkB/lZL1C5FMqcSyVWU8t6qGs56x5yN/OcTQWcyw3R/n1xAbrGsv4clFOjU+1c7iE1mIX+kMtHMaNbKM0Iqas4siyjaNF5ucOrRipZ7lDaCoeQH8syXgaV3qyR80d5W4izPJLlCdMeXS8xkYLlzIc1mkuiilEc0k7ccslhyki2znfhEihi+JQ2YcKiNhKw8ZjmaVCvZ0aGbiweRVjuuYFx1eYfVKylVX1YBvT8i+FtIiyzswf5piQfVhgesjOrgocU1oA2Jc60hOd5oDaQNAYE2/dcNEY01i2cR8Yx9VQ1khgLuvayLk7q5WX6dYtNWC3fVx9CVO2zD+icCWoE9Yx1kSToPKJUQpXFVJ80K+FWmk2MMjLGoVhl+6XY9fBPI5G6cFKO3mDtILiHS+nNKohGqWJhSlcn4eVxTLU8TZgGKc0dZ4V7csxFhwfkXDg+ZlGOpt5NSdKhSIHWYxjSx0hOThxJYdl9FGpl+JVrjwXxwsbzAy6uhwuxhp4teplda/i/2gDNwjxtLYL5Fecq4al+RcqPsLJo3NJTqh4OEFSWru5IYSi9YyTHFJ2VDalKEWjEWATUM9EUJ2qPaJSWmnEWUaByrRERRKSomBHF8nP61+dpzKYIy/JwkU0QkWSpFmdSVIRcUIn0wVk4yzDxjppXbvT0zyQRS2BvUfYlBCjkihSnhwVfzOiVKLl7CCKyQlMk+Iir9IAQpEkFRmVWHGQcVJuagvKJIUpRqyD7S0VV4nXtYpTHH2f1NKs0eRE467ZDFS2ahV7RJILQSjOsNaFgSJi6gvyUnsUyYhqjDKxbVQfLiQSqWR9wkBlcSV/Xnptzt0G6x2hUaIiCxrnOrLJ6yZn3hOXznYkumBZVPMmn1nbrJfdZFZB/C9YmyosR56iMwmUl+XbToFyl425L5tNXgUlo+aQT1uln7yzaylS5fPhWEgGF6+gbkqbABZTgSdvIL9A0jEVroYHRa1GTQvXyWLQyPTTvC0RL1UhDVxZeW7yyaKrnvSiMSvRbwBBDakGoHVoh/+uIsEKKZ94Bq8D+S3s8giO3kHXkkXpIvGzjoLLq0EbIb27Fq3itGqqTq7+cuJplqtfJ2fJurIsP/M6Gv+GhsG1E+msCPmarP5AUpllPTkhgcVqVFsyr+Pj2tRk82lcfQ8XThYHJ7uro3zVw/WbfJnWskw0+Vy84HzB8RFcvCYD/3NP5V0LUrIuW7XsurbynXwM22RifRVXKSJQVoWZ4pTXTxMfKYwIFZvJrf7waVWm1YuQrK49VL7KEZn8gvqE0DPHrkzR+HysmnatVF5IYcqzCJYnGcTbCI1YKYSIWL4WGMEUm1+GMgf7x5XrlzkK1r4qwxVK6FFHAyO4A/D6ReXSjyfImvOOOwBtc4u6ERxi31h+yalFSP3rl299zbDSHVSeoHZ2faJk2w2ybNf3QUhO0TlfsH4nrRYv1deNH4VV7qg2INTOksNkc4USbswQEe78iuoz6wTGkT5MelnKmmsOIVq+mn8lle3KDY5D9YcfH7y5OAoiGSOp2sJ1GPvFh2DlfVQsXKWrQtYAfuNIKBdvRMxfqTRplFaNIK0gOgVtO82w6+QgXxd2cgXpXU8q3Qah+NUoV3CyqVVkWYo+qwnCPCkpSzrxVRw9JFi/GJ0UnbJlGZmSVUA/2CHiae3CuLBoA3L7MstCUPletWWhaXUXnT+5BcknZ5AAqovPW5eyzrQo6GhBc9a1h1DJR7i2FVx8cDAH04UgHyurhPq2Zhw7IYptB/qxf4hxrp0dxLeaj66t7egrySxX0tFq9CYqw+KfIY3S4mov0tmk8NMr5TAsufSkgfUz4ZIcTAb6Wf8xPyrIcCKBI2Y2IjU0hAf3MW8sULdqOOUb7MtAn9lY0AzLqo9Io/HA8en6UmmyvkyZUWGVtUPSQi55R7UN44IzUXlVtuqdpzNaxklWLXBKN/6E0hwvxUk2XQflVCPoSQrFWzrTlMXkoHwxWv2MCzNdVl+U47TIdo3YolZEgcq6rP4QzwoP33dwda6O17Wg9FoI0gqO3vFy9RxVnxpQ+phK0HvBJQg1QchZrkGQT9me8TwYYynMang7HRFS/qBM3MG6egUVdgTHv+YiPzwaInYNUQ3FuQaSr8ZxjWSNLQGUxrAKc3HWEHQVOkFxPqzuPl8XlpMycmROLuOlazrRWpx/LWcNKV6BOFNqdPIEm7x0lDPRUIe3vOhYvOWYKG5Z2cetKOOp1J71gpPxvmc1I79jCNu5zRTt9KMX4YvPn4Zsfx+29bBhXae5dlGd5WcywJAUCguUYvRRmaQk0aNGdqPGmkjtRV6ufVwdrR0Yts6tx7nnzMfrzpiBZx4zBfXcPm/pyrI4n9b1i4NrZ9dPLuxoXLyunXNQOJPDOa9/IW77t8UI7dqBP2+jQlPbONpKXchH9bYwSbgYveGFx+CVJ03G04+egnOOm4ZTFteja3cXugbIm6Sx+iTe8OLj8NYFZdz5yADyMoKVPyiPoMYZ1Lac1wkRMbN75ljg4qjnRkKZbjz/xU/He46NY9+OXmQmL8DKz5+BD84exmf+3M28fv2roTq4Ml3bKC5D5TrI/lM+pWez5H8a3ntMAh17+rEv5+1WKnLyypvs5KH+0CR3CrdCw7AT3MVT0SYbmvHacxfiVSdOx+lHTUCupw97BkmjsSM6QbTOuWthFH8iz3Ey5CsCu4+gemuh48Ku8jnOvBDl1T+OOd3Ik6+jgorMbrwIQf7B8uSrCF26+LGcIFqDzm2p3JXRLXaOxvljQclj0Oj4qDrNu3RCBqCE2my8TdIYaaNQsfLpB9urYvCxhoH4AAVBWb0FmCWpQAdlkKuevKJx8SY8I1S4BlqE4SjjdIakeFth6OTbVoqXRq84f6KaGa8C/PIrTnkDUPnOmUyShXmsOpLHp/F6hmFuKRWvsmXNiracwLRSO5pLXWiN5s0wOv30hXj/y0/BBSnSqMH6mvGNf1uADz3vWHzjaUkOZOYfTOHtrzka7zlvERZFqVBlwSlegzyngUPesoKpqOa/8BnouPx5+MB05s2oXCYTdldd9MxXkjNZLcVbGcVTN8bkXJLQP4T3vu9FuO5tx+OiC5biopcsxXXvPw5H0/qs5LG6May2zFEOepW2Vbray8mrOipNcaI1GslFJ1ofWdaFBBhUPtG4vII85QnQi1+8PoV3vXQx/vOCo3DRy5bi0xcswVdedTJW/s85+OipDWzHHBe5KfjUK+fj/a+ZjomydPWasMpQO+ZUlq4Z3zARv/78i/DXjyzC1C7KIhq1cYFhycNtc4bl54dTeP2r5+EDrzwCz+ECOkwSqllgWPLRjaoXeVucrv02U1mSQTThBN7+jnPQ8cun4zguaF6fJvCm1yzAB161GM9t9MaZspXJpyx5qTi1Jpp1q0THS22lOlm7WeEjoPzRpnp858PPw6WvPprtdSS+8PLjcO97FlFpcu6oXyyfX5jrK/Exmf06yPHSBvKshei+/EX4/vMnITxA2TXHRKs5kCbPfJ46jpZ4KYVCpI4ixmn8NqMA9kuBsosn/1faxNqbjv89aMzQc4u8G6QaSw5Kr+WM1qPXfQyb26aQ/Hl7WM4vR+FacHRBWBz/VLsKcQ13EO1Y8Ot/CNipAKG9LK9859fbQ6AA6ywfLmz0rHjw2jIzTopU13JqG2sfhUXjO6OXz0ZXutG7ZD9sk5qJTqk75zrWePgYxSPgCzr/08RUXg4SmfghLgadaMIgLca+DK2moTKWPaLpGcOLTuACIAWwdDqO9zjg+BMme3FTmvF0Krjs3r24dxMHNy2uRfOaccL8CTjxiImYU09Zi2FEmxvw9CPaMLFhAs5Y2IZ5sxtQpza1JxzqsXR+G05c1IYT5jUgKdk1yLmVWzR/ChbUAVPnTsJJM+tpTPp10fnYzBPwnVPJf/0jCF3wQ4ReczMuvqcLGTV7IoXjjpyEpW2UXRMyEcfRLOPoaQlOwhLaprXiuJl1aIrFcdQClrugFW1xFkylEI7EsHRxG6ZzYk4l3UmU65gZFCKtWTeCos4DJ7awPq2YmGJYCpFjYObMNpy1uAkxU14edF42JD1d3I7QqZT1Zb/EM36yDqm2ifjKu47D2dPjGNy9Dae8+3rMeP9q7Kin3OybiVMarfwT5zVhlm7GcDGeMH8izlzYiNMo85mLGN+gMcN2nzsDixrimDa/BSfPaka4OYb/uPB6zHr3X/GN/QOYQOvfmi5TQmhGoF7SxPkQps9qxcnzm9GscqhQJkxjX5F/Exfm+pkTcdbCCZhYPwFnsm3mTWI71ufxtvdfh+nv/Su+fEAyeH0zZarH+6RFrVg8kWNJiyubotLm8RiOYl+cMN+1+Ug7aRe15IyT8PbFYQz+5S8InfYzJD54N67bzcU8mcSiBZNx5kzdZGNBsgTrGnDmEsrTwvaiLl08rxUnsOyT5zVSPDZ4XQoT2V6tDY04neU9belUtJjBojoXsJh1OmHeZJw0N4W2+jRlpRnNObhwbhwLm8poakripAUtOH4m60uF3zxlIo5l/Y+dQaMlJ+VNPjoq0918HZkUMohyjNr3PLSdZ0k2zSkeopRXT97IyDF65WXYORll9t0TXZPO0cgqt7yHcJJDtHZTcMSVOR7toQ051tt7XJCO1nuZ896c7h35zghN2NGuzHFXoXeOKaOeqiH0hJFuctp9GDM8fGeLiAi0ey1xamuB083DN/yercVmknIi05pQIY6B6HyryG56SYnJCcqvoBpCq5/y1eIpehdvFdB2h57j7XAQnQ8nSzBdqJbToLpRHlneeuVX526yvDnIwlLo7BQ9cJIbTuPUZ5+M2991BPbfcRfmf3kbjnzjC/DIayaihxO0ta4PRz3neqw7+2js/q8TkF+2DPO+0I43fPRMXPacqX5Z1FHbduG5X74LiVe9HLeco+2vQzfOe+t1uC46DZd/8Bl4/ZEurYhr/3QfLvjNTiSmTMI933g2jt28C50LZ2ESunDaB2/H8k7WS1ZKfhaGf3UW4h378fFfrsLXbzgApDgRODfmH3kytvz3IvTffCuav7sXjacdg/ZPHQc8cj9SH9yKC7/5MnzrqCJWrcvg+CObreTty1bj6B+uQWLGImz68snIrdiBxClz0GqpeXzs09fiqw8P4ZnvOB+3vSiJT37lz/jDwmdh/cvq8avLb8Pr/niAeafijoufiVMzWxB5zQqUmikP+6FuUiv+9Nnn4NkNuzD1/DtwoJlKo2sQr/zsm/HbU0r45RdvxOv3JPDAd5+NEwc3IfSKBzHnWUtw9YXH4Lik14fF+x9E2097cP8Pno2FFuNh7S9uwtHL41j1/WfhmE270bVoprXVEf92A+v5Bry7pQsnv/cWbIzNxPJvnokF2w+gd+4U0gg5fOy/rsFX76/D//76hXhHSwZv/PBVuHxzCBd++bX41pJhvPl91+DsL70ab6u3DIbC6rVo+n/34RuXvRXvbOzCqR/+K1Z0hPCq807AV142F3M4hA3DffjEl/+CLz9Qxoe//BJ8bSnbfG0axy9tseTtd63Gab9Yj3bqLjNYMlksOvUsbPzQXAxu3YhnX7wGyzcPcVGOILlgDm798lk4I7oX9efejuFUGGe//YX46wubcfG3bsYvWuZg5VsWG1/hN9/9Iz5fXorV76N1HMB/vftyfGG4Da8+73j8+hXT/Fiu2/evxgU/WY+NO+JYfsMFOGVfH1aHm3DMFM3BDC6+djee95yFOJJdp3b7xEU34Mubqdg05fx5qp7Sh3XsRrhNXyZqWpnWlTLwUZnXgTib9IIykJMuxcTN4cNBcM5Xo6IDfDg9F6SXDgnqnENBeVneWDfRTBlXy0L+1jb+pXdL9XALFAK0zkyuiQpfFVXtasDrLf+iBhw/ueqGrIUKvWglJ8MaKVS8apiyHWWEmBKmQcpGikexfHsv9nEiNM2itdBXh/NPbkS+owc33tfOvC04srmMpVObMY3kd6zYTWWXRHM5iw987i9IvO0qHHXpRqTmzcInz5mGe39xHd6wjBOHiuuKHy7D/I/dg+v64njOq06hsi3ibV/9E0Jv/C3e/ecMzjv/eHxsepK7vQI6+ygile0Dl96BpZ9cjod71YmUXStoZhe+vaqIyKSp+NqFz8PG7z4Hbz2aCo4WVY4WsI78umjNqY5FrrJdDHbJmiMGh2gxUTPPCXfirA/fit/3A3OfdhS+dnw9ejJ57GfqVCrby75wPV702/2cXjF89t+PxdxYQQYyUUY8XsKGK1aBdhGeSauqJZpDy8yZOJXXD121FaW4li4PuhFYgfpBbdyYwIMr9zIijOMWU25a1z1qokFN4hhecuZ8KtsMXvL6P2DxV1cic+JUTN3biRO+sgZbWOjA/m142cduxvPvGqBVVbS2ClPZPvALttXHVmBjf9iOzWWZZziBdR4p0WNUtr/6/A140W9Urzg++x/HYlo8j84BWoQ0wzOy3InhYf3NI8Jdyzu+cDd+sklW0xD+44M3YPHPtyJNaygteZlnmLuI5olz8NVXUdnmduK5778JL/3FTpTrmnHRvx+HmeTfNeC3edsgzvrk7fhdL9v8rJl4zgQtSv4YjkWxY9NmLOMQa5i/GPd+8Vys/J9TcCrXxMzODlx6ew+JpuODi9gA4Va89Thu+wcO4JcbSvivly5GZv8mnPLmq/D0X2zBcy5YgK5lD2HCj3YY6/tuW42zP3ETvtGTwMJTF5qy/fFlN3LcXYVjvrYZS04+Bl9/5hQbP+0cZpjWjOiK5Tjpa49gB5K48LyF2HbZ7Tj3ir1Uv3FceC4NC28wVGBPGTklw7AZ02pOGTPSDzUVmq7plKa8agqbp08AXJmOtxt7Lq2W7nD0Qbi46vhHQ408dq5PneNeJvMgoexczHcSTBqbTuawvWkWiLOKODrltYZjWEcEZS739rEYxVFRFKucLFqdFcmJVgrFF2pUgzieindluLhHg5NTRwl6NlONoO2NbUEIll3kFlhbBftSk15g2NmLO7sLaJs8F898TiPO5jZy99pH8OUV/Rimsn7zCyZhxqRGNloe11HxIZ7G927bh9d84DnI/vRleORNsjZKqOMWcpiKeoUsU46mfTt6sG0bNVzrFHz4JJlNSfz0o+ejfNmr8P3n6boOLz4yRVlZL1lKux/GC3+5E4/sHrRTDG/A0jWF8Ykv/AYzv/oQbt05iEULZ+CnnzsfnzmhAX06Q6zg4Paxg/v8IC68ZAXuXr8T7/vFdsZG8Pwjkijn/Y8O3nUnLlzWhev/8BCuOlBAsm0KjptS4g5Y5avp2XeD6/DpzZybp83E0rYkXstJCXTiohVU93GW4ZGOjZrpjOSE29UrjVeHP/7k+fhw6zCWvGkZNnALPri7z+4BFQtpPLCm024mxWPMo03C7tVsq91sK2pC9qeGko1BQjeErF53L8OFd3ayXg9X6nWs1cvIfJlG2kx37ss7O7FjSHFFrHmkA9s6pDxHxC9S4c58zmLMZviy7z2Mv+zrxh9/tRKf3ZFGcoLfblp0Cmzzb92Jux/ejk/eQo2LRpyZMKk8cPzlBjrx9At/j2f9fDP20UI8/rgluO+SF+HofDcuuZ+7HZK99SWL0HjMZLx4egSbHtyA5R0lrNvLsqYuwoqvnI2z9m3HxI+uxj4aAD27beVAf/cA7lrfi3Q0hRcfT8VKvIO7tvJlL8Pqj3h7hpPmtyKsIahpuW0znva7rXhw6x6s143NXQ9z8d2NG+7eatcNs1uwRMdVNh59cC7aTV/6ugGst/VsldNRmCxB27YfPB4tTunyLd2ncXrAOcHl1xwOxlfD8XROcLJq/AfjHYLxrpxqPi7+UWBHlb4LKl17pZtx3rcUnEBi6hSanLsm7LVKx0D0fryFXf5qKNoliTzoFO/C1jvy6I/VOY8V1XWRIrOGY0c5mVSMDQ6WqzrIz/bhZ/dTMdZH8OKz5uEEWhmr1+3DQ/v70c75dsTT5uD8+W3AgS34bTf51k/EzZ86HaenhnDpVSvx9ptlCXtWlV6Hjos/YcrOwiVaovTT/fjBVQ/jU3+g8rpyNT72u4fxlfW0YHTUIehbsynKq2c//SiDzoYYsWfFWjz7Y1fjTb/upjqI4UPPbEbav2OelxZh/TNUPsGjQgPrGdNTEJzwCdNMaga1FSeMLiSnyuR21sRlpMU76CKVwFU372FgAi4+aR6eeySrs7oDy+3mjP/dApG68eKgPqHFd+Kx03lRwkObOHH99rH2L2dw1S+X4+yfrsa1G7L4j7efhV0/fTrmh2iFUi5bk9m2Ucln+egLaqsk28o98uUEVgbVR9AzwEkuqKQZqRe5iYZiZiVbPo+hrJ9ZsjNr1B/b9siUaDWGAihaAxdp7TJNcjUlME2PDtK6c2JIhsY6ls0dVKMefWOKvswxCuJTzOP2a+/DjAtvxleWy4xuxn+dk0L6IbZtbwnzjz0G3zujFU1MuY6LPEI9+H9fuBOfun4Tbhusw5c++Wxsv3AB2lQh9bFA+RM2hkJ2i0D4/VUP4eNXrcdFf1yHj/92DT5+ezvFtXcdrd9bk1E2V8Sqo2d2bVFL8JoEeq28oHYYE1X1Ouj6UAjwVb85p75Q/7jx5OJrQf0lOueeIvCeXKFPufXk70ilVBElyte1nIPCWlmUHox3OFQFXRmOJkirsmQpBxvR0dYq59Hg5K6ui3xtc1ynaDDIAlGdjIZRqRDuWKsbZ/V449nzoNOuZWtpLWzvx+19eRxxxEy8ckEYnWu4AZeFRQtvIdeI7vYtePM378XPtjDOgWVG7SwyjmlNrF83FVJ3Hj2KSoSw4+41+OLXluFzl3DzNoFbVd/wHhO62bboaFz7/iOQLFI57x/Cdm6JNVFKnLCFUhqynxYvaWU5ITz7pJl2ruiUrinAaD1eewItnc4SXvj0OYrFPQ9nOcF0tEKccSxOL3HBmTkNJ02MIp/pwOadVFI2GwlVj9b7rjXrcQO38ye97nicy5y3rOvAgUElshH99rfyFFUq4EAHFQgrOOMVp+O3pzFuuAM/2MU4x1e0qSb825sXY96m1XjxB27BK68+wHaaho8cyTQqPK0/8UiCfFn3tM9bfSaYNqaroQxMz5x2FE4v0kRTvdqiKGS7sG13Hp2D5NMYwxkNZB6ZiS+c4TP1lWtcN7iQQkuCsvazD1U3B9IUe2T1RvAf53OrvYM0R87C86fHUc51WbuZ0no0ZHJYcN5Z+NZ5k6n5OUZovmf0jDehHRiGOvCft3JMtrXi5c+cQ4u9A/+7kovQ7Ln4yQem4tIf3YJz3nkrvr0nhzknH40XTGNe/xHEFo6/9BDba6iEIf9oqWnPZnzlq3fjM196CDtDcXDDxrFlSSNQNVV1zRd7MYMXgarXgsjdXwNFP/j6UBijALW5xoeNJ5+fwmMhSB/sr78ZVWXq0pxfVtAdAt5sck5wldK1FBF9b/IwvppG6YLSleb8IFhp3VyTG0XjBJPC07V4ujR3rTyOLtiQrtxqKJ8vsyFYF8fb1cPRqAwHWZh/2YIHGazTg+2ZXfjmFqX34br1nFzhJkxuGMb/3kQlLKuqox+Xbh3GhOnHonznu1B6B61fopGWVJTWzO4/b8JWXr/u4xeg/Odz8czGvXjLd9fTSmjEl772OpTvegfKfzoPnz2jDU0c3HotsV7fw/FvGo0C6z+ppQ4vevqJSF/5NpRvfyfueAcn+qZNWPirLlqP7bj0IU7EI0+hLK/Hn1840bI1Vj17+qyXPAPlO96EHxzHi61b8BEqikanGYbjuOe6d6H8P0sxn1F/uHIdHuEU9yyzGKvM9mH75rt6ccXdHZST5s/gAH67ch+KbE/vbq3HS985qJd1FJmH8j2s5+9fjd1vW4Kefe142xfvxbJ9BdSxXK++5M/+mdwyC5d8ie1y+yvwuwu4MJT24LsraB1uacd31w0gNW0etl77Fix/SQutynKgrfx+pp/UDR7yU1fqGEwWIXoSuOfat6P8RdaLRV31u3XYlMjh+1fpWCWFT37+1Shf82wkejRBo8xOnr3DuGX5HjvL/tMf/x2Dnz0acX2TgUafXoxJ0WLetGw5vidL/ZiTUL77rSh/dinmUMVf9IPl2BiKoYnWol5O0VASorJ+xd8WBpVFx/F/1szJuPBNz0b5WvK47lX49NObUFy+HK+/nfTNIay6cq2+zIA6Lox9t63HOilBWpsLZx2D3Ve/E+Wbz8P7Z8Sx4sG1uGUn2+vOTfgr6U859zSUb3gT3j+pFz//83pcv72A573v5ewPlnPva/CrV07HDM0/Wrh2f5A7n2hE21+2rdpRT6Loe9FsjgZeN7IiflUqsFqw73SkoJlakv1uTxsohbzt7TPyUcbKSwLy6KtsZ/CokFpw81lOc1hwYZfXhencEwPm2EYh7grlRulL6RLnaoGiBR+m0JtqVJSMZoKeHabnPQnhHUke5JzeqYGxX3wIQNkrjszMKUGVdczlqwL+hDPoWrTVcbp2lVVjOT4+fQW6lmMlKvSCo1FckPehEORbC8afNNE8Ng3FsH9vF266eRdub6eFEC9hU3sWdfk07ly+A7/Z0IMDOp8uDOH2lf0oRjO4Z8M+/O/PH8E1pQweWNWOh7pyGMwN4iFaHrs6+3DtfVs54PPI7NiFS9cV0dXVh2WbO3H72i34r5+txU37OZk5V7KZMPau24vrt7Fce5qC7SNLnMpuePM+3LhrGNv29OGurR24+c5t+OBVm7FtkLIX8rhrSye6hzJYvnYPPviz1bh5fxqrt3binu05nPKsxXhxWxZf+N9l+M32DB7csAf/ScWz7kABjRMn4G3PmYH6u1bg6X/oQEdXP25cthoXXsdp3hC1xx4j3R24Zm0XtqusXBa5pma8/rRJXJO249NX7kNPTN82oLhqZls8vBtYj2zZj1vXd+KO9Qdw3UM78PGfP4yb95BHSv0WIg3ru34/rl/fh4co//rBDB7Z2o2b1uzFf/5oDVZpZFM53r+6H5kw/Y178KOVtFD7ObWzzPvIPlzPRc/TBPoxnxR62BfXbRywd07yzPO9Hz+EyweGsJM7lRvu9uvVHEdxWztuGS6jY08P/nT7erz9V7tRDA3h5jXd2EtFsX1vPzYN5rB1Vyd+9sAerNyfN/69G/fihs39GOzP4PoHd1LmHDawL+9Y3Y5f/WYFvv4wTUYq/SJn+cDuTtywnvwootoxme7CNas6sdlubqphI3ho5S7cvzeNDZRj2foO/PFWynLlHgzUsVJSVp1dmP2C43BKXRY/+NU63NTFig0N4Ya1nejMc+yt7cAND+/ERy7bgHatOIk0d2Y5dAz248Etu3DJ6j70d/bil/d3Izecw12bOzj29uP7v34Q37iXljkXrXw8gfXcud28bYAbiBBymQjHIdt2GwXnOMylC7hr3QHcyet0temuerj5pbFq2kHzyadzaZpjLixU8ok2ED8WXH656rnvxxsX4+n7o5wX7c11H45WCMhnxwAKBpK9cFBWhavawkF6TTzIM6j/ar/aG4SfwXv3P2R3+K2iZGiHwyJRXDX8wir+oSDhxEu0CteC0hycknb5HMbKG+yYsWgEJ6u276ZlmM+ZJ1oltZVVnCw+3VW1myKM17vbqqLOEbUNlCXjzhT1KqjiZJU4y1U3HvRQvPKoTH2BTIa0tnB6HVZ8ZR2JQNUWnYEBPUCvM2nFaeCrLNcEOj+wm2dMVPm6Vt1zUbzn/70I3z0eePdFf8IPHiIPsde5Jq22KTPm494vn4K5q+5D6FObgHom6vEePRsrOHnttVzVN4HXv+lMXP6CSbj7t9firN9ycZAC5eJgN9ZYvpqxnKZ1JPmtX5ku5aG2Y7DSf3qbS2WpbXSD015vFQuVx3h3zmu0LNvay+dhL5owENwRqL31iJFrP720obD6QKuBypVF7cqwFy6YZr/RxnTxlGUnlipT23vl0zZdbZrmKqJrWfeiUbuoDuKnfmOfhPy+L6vdJKI+gqMi9RKBu/ZIDHan36wwMSE0xlwdZRVGpqLj58/AxN49OPnT9+KBLsUpjU7y2tafxKk4m5thtrWVJdmUpvpSZIPRK8AIlaEbnSqDOwYrUBa8xrYda6iepLG2Jz8J7d66EyS3m5fWx6Rz11YIw6Jx9E53HAS/7FoQT8GNF/nBsoL8CVm1pquC5ZBWz9VWipAcyic4vSNU5NcHfQL5fehk3rPjfXoLM38tuGNSX2bTnQyHnSluLggXJ2GDvpg4YYNwQjs/CMU5V30ddIJ4B6/lB+NcfC1U0znn6iJXK11OMJ9Ok6mOzpStH6fBqTgdJlJxKDbODWckUkSUe+eQvr+gj/nU6UZDIF9cefx8riwpWIvznSa6aNW2UoJSENbEfrycmY5M19MUevZWN2Jsy+qnyWnwGE+m6ahEvHRHnErrwL5e7NzWiy79+F+9ePjlchIVCjms2pfDw/reQEMCYaaHpcTUnnJOXlWL4yfamsDxk1LoHNqJt/+Y1mIdB5QnMKE+MLYIsR1DbLOw2k1Ok5fxlQli9fXjlcmuWZajl7J1faO6SW7R+uTWP8F2lbP2U5xo+Edtoe9ixPy20DaCc8Hb3rK+Uur1jZgS60Nb6QBa6zJIFXOcuCxfG+1Eio5htYG1P/s3RStS37HQqiVFrbONBjqVxfroWwT2PQL1fT3pqWDtWtan9ursszLrWqETL/FN0CVFTz5aNPSJ0Cww7ZTZiA304uLfbsaqvWxf9a0+OGMLFfk11HkyMU+ZjWO37LQ4qg11riM5lEftKxnVjhbPa0HKSGE5e9FG+Rm2fiHUjqqH9QnjlO7g2v3vAZWj8uSqy1BdnIIUnT+/pWi9bw37+oqwJwf8qhqUx/EVD7lRkHLk/oT57aiEvp41toXRBtZjg26gSxbJ5b344CABHIJCuMqqQFXUCma0wkTFwnWVl6/8jjaYP0jj4kQnHhoUbmVQvODo/bIMoq2mkVOZ1fwFJ4vzx4LxYz57/VhtIX7Kp7AsMZZr/OOIhUpoLnTS6GVarMH8UoSD3mQgrfhIBFkYOhYItq2gskxOhlWGitYf5RetrpUWjJfscq69DRWiAFzZPi/5sjb1GJ4UmrPaXTYpH26L3dMRIdbNzu2Zbk1rso88geDxYx3Fr4WTNwiV6+CTe5HkocXB8XD9oGvXVy4c7CO1keIVJ3mD/IVacYL1pQV8fq4MOntYVGUxLeJ/PSs7yAmhH6wUPdvBLHXmsd/AU7/7MrmxVz2+bFy4snzUohUqshGuPQSX18aFn0dhWb96VtkUut93gmuXav7GU3G+PDpHlWJ38VXko2DfFawiqK7XWPV18d4FXRWNa4+DQJoaFqVB+R0cL1dGDX5a+gXpJLN0OXbNupQolkIE5VTY8QzE6zF91wymaK1sRvhxHkQU6I8gAhauZHBly9YdqUgQunbOFeigPE5ghyAf+aY0AnlcxRyNrh1cRdWAjq+jc3wtzvMqcGkuTzW9IN5OFvnBcmvBsoonPacI7bVF5tMxA7drYVqGBTZdd3gChsKNGA6lmOQrHsvnO8H51XByW3mE6IJyB/OLTnUT1JEmC53obRDQOX7mPNJRkOXdRBk57yoQnZzapUGT2bPc7fyK/PRcZUUiBVy5RIgWT6glyeJJG5THMdUId/F+HuNRYTgGgm2gbJW8dsH/THcWvW3BGae0g8oSnRe0sOItTuly6lta32KlZ7MjMbKjfci20Ddto2XuXgppT1nZOPB5uLY+HIhWCMpWkcN31l++C8bJFxTWcQbbepSyFZQmiOdB8OPsphUXEGsrOZUvORg259NZ2At6cvh05pTPEnxfCIZ9mDjBeObVonYQVFDQBfkHnTz6wXY7FGq0w5g5grSVtvY8g7qAnl4PloVq88/oDi5jTPh8ZbxElJ++Z+EqwTGthWBFXVi+JqrgGsNZqIqXr2u3Cik9SOMGC2ErgL6Py61UxVoWbDbQycLQGZWDzvqCPC1MOpHoWvJYXRgWFKcV3iaPX66S5JwYbpCLj96t998+Mj5m4TCsj0jrjM6iit6NWA6oEAdrCUVavWHkaI2UtSVUBld3wcnpIBldmcF4J38tBOkcXF3Fy/EMotIWATi6WvzYKCGrr3fmZOf3otfarO1mAJauKtTkQxYVcm8LbZPXOknwE7WIBUU2hvLparMlHONARkW56FF1ZljxVrR4+9fGnHXS432Msw9Mc3yEQ1Hqnjz0iwPio5cXbNtvbUCYfKQN1tmlCQfF+/QBUSsQryBEJ7gyXHowXAsqx81FsZAIjtzy0lVeneUfXZsC9q8ZjIdyKDKsFxd03G2D3MtQ8cwPjmlC7WbdahBvPyi4PH5RJpfC7tqvp5FIfBdfDcfD+VYgL5RfcaqLb3iYZUp4Y1M37HWlxx4rhY54rIuUqctjH5Hyk73vVDO/MWC8PcuvMkjHfHoawkOl8kxTef58kWyErGOVYS89sI+8XGrA4KCphlXMd6KVUwdLQDnlVZzrDDcAHE+XTxCNoGufpynZWAxlZ4Y7p8pocJiypV9xulZQaSxHfARFq+FlEch3fGww+jK5ON1wUmO6a/GSb6w8ucwp3sA0xluV+c/7jTPy1GS1VCkoKmGb1KJ/nFABruxqVw0nsxDo5FE43LhacHTyLVhVMUs/BC8j5x/JKfn43/PlFEdnoz3gLM7LZjeYdENLg918P06LYSWsNDrjJx41UJFfIJ31uxfnLfDKy4WSbamJGaKCLZCffvXAWyiUp8LAC7uy5Bt/37n6GXhtH2Vh0LpJfLxoTx5emyONxpFo3LyxgeY7IXgddIKT0WThtYpXteSr3XTDUmG1kc6F7YYt55odZjNDJIHmYh9SxUEk2Q56FCoEGg0l7oqUrvxS2M5ZhTxX1vm4KmdHMAr6YbtmOe7a5mkgXpWV8cU2s8eotPCa8me8+b6T3Cqr4jNOfORcnJ2n65rKjnztQ+Msx34dgrAjARlpdIqxWF8P6ZhMT5Pot/T0/QfnxE6+fuanxLQSjQ19R9iO1SSvY2T18xxzGZxvcH3kg/tjEouBKaXHCOULwnW6fLnqdEFxcrY1ZqVFTxElu1YH5ajkcoNGjaWG1kST77W08anQu2jVT055RzkSyHfppDVRGLT8hGSwRIvgH3W4ETJOYQ0uBSmz+tJ7V19nt1GyjyDHyJL9xIvyV8OV4lB97cO1j5xogtfiK6d6Siz9swGsa0USjsY541MFx9shSO/g958WF698P74CKqZKXJBBtRNIawuTrI6A07XiXZoqxbDBF9GONzhWzPfjzJl89AU3jipt4MoVbGSNxKkfbVEkrSx29SWVkt62KrMPSxyDVDkoR2PUTdyKSzGIr/L7bWKuws+PC/ouTeVq7NDzZCUfu5bvHK8lf1lnjpwTzmiRMnJ1cuUrXs5dyw/CxVfKC8Cu+cfaSnkZpvKVRSvjoaPcgqFICwZ1PBbhTlO0QR7B8EEgvwqqM1XxEezXP5jHdIBfPzmrH4mtDspXnVFQWbXiiWC0jSOOKVPA/rFAEMFyWZ49a+va1jkr33eBeBuLjxV+nkd/LOxvgbNmfWVu41tf6XJKQtccAGaGmxSskIHCKUL5xMP5foMov8hlnchMl1JQI+j3wSqNLlqP6QhUaTWag5JFTzp9L6KYzXGxj9Noynu0BucHeTHO5PHTVE0WJwVoB/XGk85P1oqr81DBfsPM5y3aWDyGfJ5bWcpb0qM8ImNefQza6hmQVyxFZ9sl+voGhM5QtRWywUJf/5RPK7HiihrUDr48YmTy0BdP3xDwYBFqx7AdmZClZVO0re5ykl+KSFDfaAKLwu9nQ6C/asaLsXyHYHwAaiv1sx07iZeD4y1feSWT8rqyxiqX8faVO0ZZvYLl1eJTDcdHcOXTD5OntY/jofwS97F+Oc8sRsLxdgjSqU8Pt76C0gT1mb3ezryyWpmu+xGy3CLqc/aj7qMXSnnod8+KxQIKMiCUTzxUnl/fmmVVx+vayqJfjWDdhGA/uDxB+R3/6nyC4oPlBlH0fp7czRnrb/ZH9S9AqHT9MMDf/gsQXjkOKs/mKNtIY1iSiOoJcqqM77yZG3AUhPHOaRJpC646aJGnICShcGoM0fDa4pjofPGQ1vZ4MMx48VCDe8pXDek5z2oIykZnyn2EJsKGkE2tA239bry+QC/fo/WdyraZIz/oBC8sWeXrJFdy2j/n85/K0mMlJSkmxZO/nPjaL5WSxn5bSdDklEfFbD+JrrZS/Xx55NuHm3UtGvE0WrWnaLytjz3W4vOuONHKWft7vDTI9OxiWE5pUv5qFfpS6JKrSKd62M1DN5Y4eELxFCe/JtsYI5HlVCaPc7p2qBWvPBqwuvYniqw98/24yqSTX0Vv148Cr528+h8kg5PjcODkIEzZCrXyP1a+QoD3QXiM9TU646f+kJySxdvOe0YKHfnon1K1YOe1q9DZdRCHkqkWnGyu/KBzEIk5znM9VinYjb4AjQsH4w4TrtWdEtQC7tkKo9vNozsE/9HkYyKobB00zrQga4yF8MbrRljFGPTHzQgoipSAqCSVOtr1mT1C4mc3jwmatErUJFTY6JTOiuZNdXpjzyeT7zWAbx3KryTZNLewl8mDo3D0Dh61x9o7nPDh8tLTSuMQzKu708aPtPYrpBWzz+PpeQFr0RPBoDMvF3Y81WRa2TTmpPi0XiiLWWuVTrFEf2BL6YrCx4hoVVCC6LyS1Jm2clucjwoJAxJA19X9qjjfc/Jb3TnRzNqmLPGoftXVO7eSxEpXfDiq7yAk2E715M+wlcMCOFFHylOBzKWwJrUYqH6yRPwkO39VumTVDQkHy+tDbaU+Uz7jTTqXrjSFq9NcuNLOhOIV58KC4+0gPoLjWQuOPsjblefCciYTr/WxblVS+WotTEajshgQTVlKh+UH+QtBmcRfUJnGN9AODi4+CA3Col5GYRl6zlj3OkoZhOPqY/alqqY4vcgjy1aKDxnSk48r07WjlclrFVHpR/q6N6J4XVu/K0BfFnUtSKYKSGsTRbTyvdhHBwn9HZuVG0BIv4NnQo54BmfgVMFu3tWAqbpaqPDkXNdcZru4OSnYrw6z/ZxuCbW87Tfl3rzuqqtR1EC0XNhIZjlJKHWi6zzzea1GDDaGS1ODu0HlKu/oag22x4JaA0vluUFnSkuNW1WOWXke7BEmDmizJqVUdfBu6U5QX1h5KktpagebEFVwZQfDQdmcvNUwvn45Y4G8IvZmjy68jlIey1XJW0LMFKKOaPTygo5BxFviekvSyB9Xvxrwoy0H/8uald2vaH1ZTDtQHVlEY1HOw4L5GdRRJpavcovDpOU/Tij9YmqEbWoGuJ7p1eQu5SgW0/UEgG1PnRxU6mojuw4hWgyxychfW3OW50lcRlF8XNuKUu3HsN3Msn5ne9u49dtacbImtO0OKiBdOyhdCOZ3ZQT5ODgaBWVtU77K8YoQlEV8HJSuOFXR0iW7lzQm3MIjecU3yE9wPB3EV3Rjxbuwg17g0NGV9Y9fhsaU8rs0WZo59p2ettGOz0GyuLa130rzoTliYpIX06LMX1A+ymPfIStxdOnTqFZ5yUp5qqplSRLf3vpjQEpc4qsYm38ieDSQqdU7yNxvA0FpShJP11aqu2snobJIHB5METO7WbHkqZ2sHS/ZeBMfV6CH0AUf/1n56j1tzMScfqdpgmtQmYASzARlRvlq8OpBICiv4pXPwdFVV+rxwMkgXpLJiuEf+SrGTEpXyRGM/EIuLTMbmJrQpNMBpRSU0pXHsvlhJ698pddSuILlJVzddO06UvIG4w3iy/Ra7ReEla9FkD6VvhSVzr41sGPlLFkzTDl1FCKlJG55Pd5kjUE42bVgyHcWilwFQRkYluKTnBroGkES3U0kRala1g68qCxiIsrS45hQmp4nks/0RCbnSRNLIqfXbaN1Hr29FOJBylVnzPpNMPspa8pnVnSlr8kvkfTClTYk3LUUgz+xK1C85WXprv2FYH7B0QTbxNGPaicffplmwbh0+YoXxD8ohxCMC46HseDoRev86jzV5TiaseLHqov1ox82o8ISatM7uLqKRAaLl2lUWdJVOvIKU6Hb/QqNBylc20YFeDteZlarXHkujheycnVZq10PhVptJozVDmO122GionADY0F/tZOthdAZ7/pO+Z7+mSxUlfQzHarRgwJW01UazEeQn6uEwrXyBfOqjFpwvExWXdNpsHhVHM3DQbxceZLbhW3rIl95jFHgmhCdK08KqxYcL/mOdzCfS3cKzyDfL0Nt4gerES3lUSLPkvY42o5xqxahhWQ3NWiFeGfAHlQV+7arK0I8GZYVZufVlKfsLAZC5+S6genKLjHNFDflDDOPRJWlazfWVAzp7MYKJ4/Ue4gFGg0nVDSmMC1R9kOYsuonVsiBMvVxM5HkzrQOOT2uo9/bUru4D8ALrp1Ujix6s2z8AW/ysfBYws/HuigP02wwGw2JlCb4NBZvFhgXAXddDaWrv1weB/FzcP0pGpUnn9cVhas40TiIj7t25QbjnMzB8tx1UEbH15Xr4GiCPIUg3+p4X2aLD9bFWalBeUTj2i1I4/IKyu9o9JtiNRQuKax9vKcD1F7KL4NH/e7zCcrp7jgLkqUim09TXa9Hg5PFQfnHaodgvIPiHar5OATi7dsN8hknK1c7IO2g7TsaaowqhE57z/fK9/XNIBOfoRNoLLgGcBUJQnnHqqyLr5WvOq5W+Y6HFGyt1XUsKF8QxpvludZwfOVLjoN4Kf8h+AvK5zotMPgc7D5F9TaFyfb8oViL1tErji5RzqEQSXA4cgAyf1QDnMqqEKqnVafBwsFcV0flw0SxYR5XgprI2+Jo205f8jBdNwk1PGw7rI9mqyyD/4YVr/VLBnaEoSTJLV+y6Yf7VBTrUchx8kiR858eZZKS1XGCTjUS3IbmyEM/5GGPHql+USr4wiBihYzVya+pyWFlEfYMtqDFqSIXC7RHs3itdg1ODNdmjtb5ogsqCwfFi0Z5gvGPFU5Otana0YWdfI5/tbx++bpTLYxS2k42+abMGBbv4FjUtfK4ujk4GqUHyzsUqnkLwThXluRwcbpWvJVPOWWxMsoQ4BVSHXjtPZmjQcBsjPJ+9NGXz6fxL+gYdvJX2sXLa1Cag6Nx7SVf17V4O56PF45XNZ9KGbq3MRJv88qXKySrnsFqhE56z3fLD/TRwrXvB/gVcai+FlzhjrkgOkHXQXpHo/RgIwjVfFUJQfGVzgjA8TCFKx5+/mADB+UQquWvXAfyO77yJdtBZYtnDXkEx8+1iRDsJJ+X3kQTF6dcDMyrh7SNtWjFS1Ae0nFDhkI4TpoYd+FZJGNUvcUM2sLDiMW5TaeVG9OZm9qD6OfOW4XoSm9JFYp5G/Sqp7bodjbLSz2JIeVaKspW9vKYDPLlMY+sWR1bjKhwKsxIjvm9a79Iq3pZRx2yu3kRpnKUFayBV86UkQsnkSnHUUxwYchlOcRyrI/3GUfBHpXx20gLRAWVdpLAcU5wanJN9ECbWjtXHym4dCmkWvQKKy44eR4rgnJWQ3I7/iovWI6umT6mwpVs7trxcbIrrPq481QXH8TfWq8gnDxBnk4ea1u2u30n92A5RhSuxoxitOgrQQpX/co8jr9BiVVlWXqNurg5EkSwzYUg72r6GvIeErXaQaiUQf5MCkLzwG6M67n/GsWFzv7ID8t37NOvzvoDV0K6SrjVVMwVT2fPMOpAPSiA6AXXKcFrx0tw/AWfX4VWvpyrjKOrhia9PdvoX0spiIXx8mvo+Mq3hvFR4RloJUWJRjJW6BUppgLD7jwpCFeGk9m1h+LFS9d+vfWYlalcKV4qM006sdObTAblcbI5X1+6Dnnb6Sj7ZlJ9CAM7NmDomk9zMOvnIp/qiCC+4LmYcMaL0RObjmyJk1STqDBkraFW0bk0p6VR+0sSnXfzwV3aZNVRgxuHau/guHJjxfmKC45b0QljTZ7HCB25VODKpNMLEwYnU3BMCLqmLE8JC/fR4ORReeKpKqsZtdLqKQTd2NL9EjffAhitcJnO+WqPnskidvL5NP4FHcNB+S19jLoozcHRH5Q3IJeuJTtFt7Z7LHC8qts2WIZ7LJJtU+lbnWGz/jWah6K87qqyfi6msrUTs0pDsyCFXUcLigtWSFAewcWLXnCdVk3/eOH4yqveoksGyagzQr8uBuXhtd08s4xUdpRHR6A26N3TCoLjbxB9QH5l0IALDgSf9+h8hCv/oLyufXht+bzLmu1jPB0BaSNJNG+9GTN3XYl7V67Djp1b/WxSX2H7joPq4z1a5vIxp99ObAGKoDqpeObgxPEs4BHoHNhuyDGL6D0l6KAYzw/Ge7Humj7/JxIJrF63Bq9+9fux+JUfxZrYNJadpJETQTmSJZ2fy5Six3UUJJdjqyMFyaTx6NpZbefGofODabXoFefog2ljwfWh4Gjl+5PKEOBZmWyKE50rSxAvx8/FCUH5HZzsTmYHR+Pkd6iul0MwbxCikXzV/IMQP6WrH+z4TtA1y1BTmCgBmYMQT+WttFWgvsqsS4tn2GQPyCz+0lLaio3FP4hgnV07uLAP+9l2imMQvY+yFnEH17+C6yehwpNGgH0x0IeiVBWm267PqusbCkrSGe5YFq59vIaENRWufGtk+mMpXFcJ18gOTnDFBen/FgQazHgGiqtc2G1Dv+wAtK3XYWq5HGFWX+HagArUR/wrDa6y/DpZWfSt7oGGD+Ig2Xx5RuX1yxEcvcoLxo8FKtyGDddhQddNWPXIZj/yqYtVDz6AZzzvlTjq5R/D8nwLSrTWw3kq/ahufnltPOoYYSzYTUP2qcZjNb3arVacxnAt+uoxeijU6iuhMj586JrpoxRuNc1jgcryeY1SIg7BdMHRjBUfRK2615JVdMaT/t9yv0So8Pf5PFr9DGrvQF3GQi1eVTLUvH/CfKMUrvg4BOWpyDf6rNbB3pL1Fat7LKw6vhphaxAKqYFSGSxyTgiFVWjwWmHnXJzznavV+EIwr3PVtLVo5AQrS2VIVt95X5T2faUfDK1AnoFHK5D/yspnZ8GEJrQSjTdlMUKfj+JGlT0GlOac6OWP2W6qL69dGdpyyVn8IUBys8qJkp5iKGV937sRJpfVDxH6sEN8Iu+f/RVoUY7k9+iDzrOQ9Uac54rF/Cin81o5hT2a0enOCflCnnNBxyFFNjPjyD9i571+nYVgm9VyGrDBJiGPigvicOLFL+jLqS2CTnEuXxCO3uVxYcerFlx8tR/EWHlrwdGqzMeLYN3lDovXGDRBPg5qG4158ZWv6yca1WVWw8ngHAdQUIqaEtWqy9+CGoU446KicM13HVAr7BqvOt5dB3m4uFoI0jgXrLBcLRo5l99hVLzKVwPXQLATXHaX1/LRN/mVQN/V1aFShufVRIWfo61BXKGRRztPTv9cuLrcUW1CnayzMx9lbmVs98WwWDpFqu38zp07cemll2LdunW44447EIvFsGfPHm5SohXlKwUrS9+sfeaVn8lk6eumlteOYhmJxCoul8tRaXsvWujoQY+FOR5BN5I3amXbm3Rs5+DLZEKl3mM5n46MvDbQLss5vxzzg/Giq0VPfhYv38UJunZOvFz+IKr5iE5OYdFW07uyg7I4X1DjyInGhQWm24+tso9U/wpcfsU52mpIHh3RuHRH78oUlKZ43WyUPxYv5ZPxpWQZHwrLqQzByeNcsAwhKPsTiWC51WU4OeRLVoXpa+dhb3zy2qxQhisffHJQvRzfYBtWwDlCXjpCMKOENN6LDWoi/mOcjimVLue100ib2Pwib/ONebXwijtcPBZaoRa9BFQDyR02v+pO9a+V37kgVEfnDllGNd/DRK0yq3EIGdQZo6DrqvZw29ZqWEe6yUCccsopqKurQ1dXF6666ir85S9/wTvf+U6ji8fjeOCBBzjXozhw4ABWrlxpefv6+pBKJbFmzWoMDw8zLkqaGDZt2ogHH3wAW7ZspDJPMfwgxdeTCCrTG0RjI4RSOMYhSdmYJ3+QyfoY4Nos6ITqONEJY9H/Lajm4casXBDqJ/f0hCagFFxlIhLio7Bo5Du+DNu5Nvum8qnSsVCrOm5sCdXpulY5Sre3El37eMkHIVi2woeS5R8FyTxWm1dDtGOJfFDbBCKUT+4g0DZV/7i+k7N8dPRHHY9ZuBYP48KEYIEKa6BUVcge36leeUXrroM8glB6kFctelemVvdDocKL9Fp5FZYL8lTYuWAZwfi/Bw7FWzK6DjInUo/WOopxzqobBeVxcbQm3Q0wDzoaIWuF/PxO6Z5++ul4xzvegbPPPhtf+cpX8Jvf/KZC89WvfhUDAwN4y1veYtbus5/9bCrZNbjmmmvwkpe8lFZsGq997WswODiA73znYnz961/D+ee/GAsWLMZPfvJjci9anoTeAKMMegmi+mjCgyoZ4f8EClYHKmkq34DdOtJ/lTzVqGqPpxpqya+6BpVsUPkG6RQWjYvTuGDYLFwqW/OVFsxDEnNjwcaWXK1r8lFzmuL3ZbPm9csIzieL9n3BxQfTDwcHdR8FqcRJKBOMEM+gGwNq28ORw8YbUU3Ctji0gUC4NhOcrLrU9LWwb9yoDNEF5XEymS9ZFR5hI592sGL8KDEQM62uGiCuYMJCbuV19EIwLIxkGUGAz6iyzPc8i3cDVGm1+AiWX4n0Fa4u38VVx/89oTY0mX0XRA35pKQq8X4eT9kGaHUddKyzjhFGEOE/PfcaZZN5z75qm68z3CuvvBK//vWvjeeWLVswefJkLF26FN3d3fjv//5vnHDCCbjkkkvM8pVle8wxx+ANb3gD/v3f38GuD1H5XoeOjk788pe/xqxZc9Dc3Gol/uQnP8W1195EZTyIbdu2cajo+GHkyME5B71uPxzXkwmUNM+BGspX7hXY/QL1te9sy8c85hyNDVwf1e0h93jiBY1hOSHYbypP41+y1UI1v6D8Tl7ldXPI8QrydPlUnmjk61o0Ph8pYptnPm9zuumkcWO/CKyw+MnpmlDZUtLiTzK7x6MFWj8mqbMcx8d+DVhl+NcuThnctZOJ2bjKj8QHneDqINkF+qECt/HOlXjtixrSc99FXpfoM0uI4yykZ7KL9C1ttBsTQRlUrmtz186SSc61c2AI6RsHBxk1gugUT146BouUQnZ7Rzfc1FT2ikJB9yD0Oj3lI3t7T0yuljza+ZGB7veaYz/oM+fydehmZZqQzncZ3bVLU6XEOBgnBIKHhKNzec1zYfrqXFeu4l05zlm0fDVaVZpLPxwc1ObMW4kL8lE46MZAsKMPJYdNBtH41z7GzFHFa5QCOkgmz8LVGW5rayue//zn42Mf+xg+/OEPk00Zvb29nI9RLF682CxbHTkcffTRbO4Rnn/84x+piH+BKVOmmBX8hS98AQ8//DA++9nPWnpzczOOPHIJ7rvvPkydOpXDgePhELDhZXeDKadE1U1BtZVztaA6u/SxzuT/VlT4sz+Czsnk/MeCID93XcsPwuVRHzgnyHd8HNR+1obymc++qFWDp8Mo+upr5quOHxOHSAzWtwLyVr3MeZdjOmGs+MOFynflPQHQiNaPYughA9k3eqvengirrmb1taB+s12LuFTL4117Z7hyrvGUyU10F+cGhnw3GMwpntfipVXUwnTWm7wW3ARycLR6gFoVsdWXTvE6UXDXFkdXKYvOySkE44NOEF1w0Mp3TwLY0wC8lojmFPad2km+Kf6qNLlRFmYVgjLIqXw5lxaUSY6wVmbYvW11EHw6bffcu+mHglOen/nMZ3Dbbbdh0qRJpkTf9a53cZ2MoLGxEVdffTV+9KMf4Z577iHPEM477zwsX77c8ukI4v3vfz8++MEPYtq0abjiiivw29/+Fq94xSvMItaxw+233459+/aZ8g6eG9eCmkvlujlrnhtLrm5BqI3oXHuMPkJ5AuHKl1NZzgXjHw98+Q2u/+VcXC2orCpatavaQFJUJBELc6Lxwwz6f4xPhV5/gkVW8lY5B4at2gxafsLrgSBRDQTr+xhguxnVtQouzg7LxNY5Rbv2OciRwHyfxug5hswp2nv6ZpScqisvK4509tioaFwjuIYwn/F0hzyOsLwkDlr8NRDCm67SIZxmhhejsBsE8h0UdgUGGWoAVKTzoUsXrTyOXtkVPITcoxDkI0gm8VLjBF/vrYY1fKBcQo06FvlhgyzNsHi8CLSz9+sX+jPy/J74a0UdBZ8G8To0bf4z5h64Fg+t22LWpZdNGbyKuWMFPRlQC14ev6wq6AkE3VAL4rrrrsOLXvQiC2/cuNGs4yDcuXAt3Hff3XjVq96DmW/4T9zdGUIynUAhWkBBI5z/bTzJQvbHlW4IKtrAaykde1Ejz/S/pc0fDUErfYy2eULgyvHL+Kf69RPHaIy+rshD2EnHIfpLSlV9LU52R9/xZLkxjj/tvqzvpbj8saGPG9mHkzTvfegAyr6WJ370Nbb1xTmNGTMESCpl6141V9yYv35ifWAtx/k9UobSTL+Rr44TggrXjBt37belfZZRdRLkq6+q2mzsppHQjqnv1JHmmFxh42QICOONlZHrmvRCMOxQlS55g/k9v1bGvx1q0FqrmItTl1jRzmkAPKrz6fhfzq2ohuqyVFdH47sKDdP80JhQ39jAYmdr4MovcJA55641WKRgVS9HJ0WsNMHR6ObYrbfeig0bNpiyVbzo5ddqp2poMhQ1hqhINPht5Fhb0Ck+0Klm3TjHdBvQohVE//dyGufO1Up/ItyonvOv+d/1ceXXN/SP1zbnWf0wV3ej4aX7uptNWGs3EToeSmSM32bip9dqba7WmMfmVB7TPBrvw0ayqaWginnvm67yR+XxSqlyDiNxh/pnC4o/vqweFd764hzjCE+ZWRRBIn3Nzm8j5+z7JIzTpyDtA06iUb4ArVm4ouf4Np5B6FJOxYuG/LxfP6Ff4IJPXx+JCquR6WuOiIfxU35ee/3gg/UqcU7ZzU61uSmuIIEH76ZZANpNSxLriICG1l81mP2j1rfPA1pDMUU8RGeNJ2pPOXtg2A/ZDlGCit51oLygC9Kocr4TvT1PxwmvL1MdEipblXZlHAakQJzMQWWisJSRpVuEZPHlZ2NJwVlbBVwwTrBPJ5pvjWt8LJ3XinMdaZ0ZaFvR2UfT1SlWHOsdkM3jNAJXtuS1b82yHeU7JwvWHQWoPlK6soZ17fIJjkY455xzcMQRRxi9o5GvsoLtVA3WjiJTcdpk8CaYSauXH5RPzm8f812cc6qw2kEa5e8Ja1+6x3V84ctprhZ8nsFkP+z9TJR80rBt1M9y+vCQiWLt5WjEyRsPplz9OPMrNPyjBUqOYVmIdiOPfiXeHNvUDyvNo6EyMcVFxZIrIMY+LnGeRTUeKnnoDLyWzPQ8pz8j14feAWpEqL4cA5ZB8DOqHKub52x+MEVOyV4bMOhkp6u0oVI4Vry2oZzyfX72C7yC+tjq4MVXaHw6+dpxRqhoIwxL4UbJV59ZjOrsUz8v5beD2i0U5y7Svtqnsj22oVjc+wyp+I2Cazv16et/p9qZ+Wudx8JUGW1PNEmMGYW2h+FVHv+5j0VrZHj10Irq0/Na8H4uTZXwlLeBnq24Poy+BtxkV9F2JOxnt0lLXpLBWtrB6KsraYJV8mq10zgZC2JnHCSrFL4vs3U8+XvbH5YjBeJDloEtApZ3pHzlNAXNdHteVesa/wXbwWRx7SzeDoFqOHp5pWgCTVvvwNwDV+KhdVspot7kErGUpKcog5Cy1RML/f39djQgZeuODY4//nh7MkEQjW60BXHvvffa87bvfve77VoWrVPGQqUeh8B9992DV77y3zHttR/E8s56xPL1KMSGOSZSfoUou23lfGgSStNYf4u/6kansIJKoxJggI5EdnNC6bwMQnEO1v/Kz7iai7TSaJGYYlff+ltOsYjzj8liMT5Iozi/CLPWGBbJqA9sy7OJL+eNH1MUEl2Jisvrolp4xti41oJmlBVYfh9awCvlSiDJHoDivW9qeLCf7newtvWgMeLg+lS5ohF901Xb8RBydoueacbU5ynPPiQf4OvDPk3ihz2eJqEtJJJZv1DiKUhPz3ht4oNzSxai9JC+r3zYIC99ClK/GKKnDOwXXXx41fLkqEgWCAqSS9dqevtdP4X5T29LShepLVOxpMlku0Hrd9HRj6QRKVMpl7IoMj4fqSeNKjXIdI45PZmhucM2lI4I4Q1UuKq1tiBSjkpgY3sFsXHIVA0np05QnHvg3W5qKJ757IcYNcBNdq7UdFoxTEnyn5/grYCqoOB8g7uw2lYQ1KtOhkiUZdnv6lskxddk8gdGkI8GvI9gSi1YvTXhnGLxG16w80VZCmoL6x2Pl23CjEaDRz7Ba9XXnSVZ/TVB5GtiKKM8tZ0GGNvdtkROQOfER8z9MMIJNG//C2Z1XIeH7Qw3R1HVmIJkFtHB0HHA5s2b8ctf/hLLli3DjTfeaMcCc+fONSVaX19vb6TNnDkTHR0dmD9/Pn7yk5/Yc7zqYz2ju2DBArOEZfkeLpZT4b7iVW/D5Nd8DA/0TwFyLRSTk7TYzlRPVvvr109eBdb2iqRv/eFSg3UclaOCygKtZCNXb3iT3sGGiQ/dCtB3iRVlE9XyMocNgwChD48/mZPG6x7OA4ZL2vM7xoqX7P7YVz/atZOJvhtH/xD4ZVqQY9La1S58eQmTzwKM1uKkx7roS4kdBMsn+pH8gprF5qvPyilTzQ2NVe127MdVqbSkQzxDxusZtWOU5enj+qZXgp30qKDCZR7NNacgnWzqeyfO4cDNOXlSrl7fUX4Xb1QaT+rZEgrRybzmuNHOrZhh/WURF1kPhqUnWT356m99jjWEN14t89XjVGCE7sabiJ6oJoCu/GgvxQcDXj/5sT6NYCu1Bq53aVCy3Sjyw463wQ+r4+0IwaFSvs6XPKVuv65rjxS4/H4pNhkCA8QVTjKbKD6C5SqsDrK68p86TRkrNJKH9dAxhuQSbSXJcvhh0imscWKxyidC1VdplN3K0KUIjYkEdD4RkNHgJ2n8IZREw66bMLfjav+mWVDhHqwIJY8Uq+ohZfnRj37UnrvVm2U/+MEP7ImF66+/Ht/73vfw6le/GhdccIEp16OOOgpLliyxpxeGhoYsnx4Pk2Wstqm+sTYWpHBf/uq3YtprPogV3VMRz9YjD1q4CU5mG2OE5HdN4E88Q7BtnBIUgu3jqi44HkrX4qs2V4QWSWs8IipeXtAyWLTitJD6NMZIHn39bFBNiMbn78apZQ/Qy7LR+LSFlIlaaEVrikDp9G134l8HYbJXg3HGU2nkFzAkxkSlToQtYPSV3bWHMFa85DXjg3VSG3oVHA3tDKqjffFGoAjfU1+rDVQ/8Red2kdPI6k66k/J4/rP6Py81ahVrhYSWexaoFWOyxtsh8OBrRgC+dn4UVgy0liQ3KpHIeelU0Z9tzpvbeH/Mkk+jTpOkeEcDUPWzQwuyhQqx0huCvf3XB5cIVQIqrxdjhbUk9tqoEAFwfFRqZt8n9TkD2SpSU8CT8F5iSNqTPQSyEvXP2c5FjgRA6w8qDw/GISqV6kiIcUnGC0b0fvhRMZLmbId7dVVf7slsVSelJe2KxVLYBRqlerl9axb8iVjT5n78XTGqcJOPHhRYcWw/qve8iNxJDfdiQU9f/QUbpkKV8IaDlYOklMrtI4R9Mytnse95ZZbsGrVKtx55512THDhhRfiV7/6Fb70pS+ZZTtv3jx7MUIvTTznOc/B5Zdfjpe+9KVGK172XQTJI+EfBZ7CfQvmveqdeGBvAdN6cohFepEtN1m6WSNBPkGWXtVNB+QL2hl40dU0DpLHdhA2Gbw+DEJdZotcNVQXKVyfmauXrjSVPE0wGiEq0oPGtP3TQhSgVzrpdLTmxWsbqjGlAca+GZloYyPQPjZ2/EtNW4cRDrLEROMVHKRxfPTXGTxCgKKKRm3O8Uo/LnkPEpMWnv2kx2heutJaqhoflMWHd7wSaKfDgOafDC0ZXG4OHRZUp5rzdSxIQUoXqBLsabfY8H+U/WX9zOKjcf2gqmf91pU6gEQzBst16I9NBBqnIl3QL1pzPNixC3mwUUJIMC/nz9EfvrS8eReZJ6JISCsVU0wnM23/rNmc0wqrxtdNHTU4BzZjPDBdZwVSLoy3BrXK0iJkI1n2g6AB6PHyIGuYfDXLFOcay9J17a/wuhaNVkPBHygj8PNZtwegOMllVmEwj8KMN6uLTsk2O33+WjEVtI5WwM8rfkYm36d1eeRbPfxLEUqBK85dq+cMLNAmH500hb2awg6ihVVmm0cwyMnJ1TOWQvPmGzG78ybvSMEUrvjJjVa4alMNBg1OLRQ6o/3Qhz6EG264wY4PpGR//GO9pgt897vfxZe//GU7YtAbad/61rfws5/9DM985jPx6U9/GslkEh//+MdN6eoI4nCUrXDffffila96E2a97M24Z0s/yjffTe15gCn+z25rXASt2ppgWdXa7SAwXfxkCcs6clZlEGJBkppwVp7gfPV/zXIZZxqFvpIFkbi4WvSOTrBxKZCumtQhKHuFnjD2gfwGXtvqYomUQ3W3BKJWAVX0Ngar6XwaN8ds3NegcbuTKrimUY5g7wY51Mg2NpRR7SBZJZfapxaDynyqgtW3BoL0FRoyrsxRwukYoRJkQDpB81myxJJAbthLap6H1KnnIZuawSEhZU0dGqazolIM1yH0js9/vfzXtdTME+qRiKURSU9DPiSTeYAEZKrfrOJ+PBrRjRXv0SErm38qk49+iZaFfkI7l/Xv0jFOlmNeitIGjr8CE2YPRFOUWY8reec64qcP9w5zqxWLxhivn4jh+kCaMNPL+r1+/1xA3MRPKlqTzOOuuUZafxXUq4MWqTTKopXVxpDfzhLdU/a6s8+modghbW8YZ2etPoxOPv+6M1jJL8vVY182Gb3JwLpYAVSVrEMuk0Ukprv6chZtchSpBMVRlJKXkrPYgj2HWC7E2C4h7jijyIbjaCq1o7OYRFNTK1IrL0XrwGqsWb+pSuGyjX1pBLMeja8X1uu9ehmip6fHrFm9mrt161a7oXbGGWfgE5/4BJ7+9KfjuOOOw89//nOzbn/4wx/aNxje+ta34vvf/77daJOVK76Ho3Tvu/devOq1b8b8174Tt+8IYVo2hVB0EHnmV/t5Vr/4qN2EIE8/jul2juZdjQlnjelmrj3ao+wuk8JsCrW41yIjoAS0Y7XV8zK48ameLYQ57iuyeRC9+sXO4/w4QfUocIIdTM+e0R8/epSRIj5+sAJGFNR3/qXq72A3qn1GEtdomCzLT1RKcX0uBHnrZk+FlV9X5QjSj6IRT80rzkf7GagqiE719UodgdohYnfuecGmDOnlJlecvnRH32SXwqrKOxZEJTltB0Pf5raXNAoqu5qj6EYMutEIjuEKjeQLxFdkVBvoeXDfEHM36Iw0HsPkQjsKO1dh0wOrMffF70Zfcj4yxU7my1F27wt7sVAD2ScR2vTw78uTFr8c/eTZFKPSpKKSug1V7VKd2Ac3v8lpJ6oViJiRitcQlh9EML46TfEa96oj25YCK4L/RShfHsN6TM7xUHuJ1oxR+urzmEsk8lmPRo7rgk1ILVBxriHSlaKPqzzxEWPTzMrPIa6zPwXpVIbkssXdr7B41jV4PG1syld20uqnnyw340wn0ldQ7EVjvtJrwMVLDGVqYcTPr7kVn3vXG7Fj9x4bJN7YGIvDEwcpPZWngR+cpIeCnnS44GUvwcNbNiKUarINuqwffa1XTap2OBw82tRU7ZXu/LFoNZyrW8rlC/JwUPfWqqn1RxVcmbXKDpYrnsEyqumdHLUQzCc4uqCMNmS94Cg+hyrToZp/LQTzjjUK/GkxCsoXVCe12lA4HDmDEP3h0Dk4+sPNN1abuLxK76KbSXfxj76BT3/wU1i7aRdmzJhkG65hEmjjzz0deljpi3/9CEIdqy8pTzz6TbQAdHctS8uwjpxITWtv9Dru4eB1hKAGNOtbBfgT0xOL1KalqkVXGmmkraogpTUSq3w+H5/W/pKfOk3WgD3ywkglewpRlgC5U3FKqXo/5e3l1+8sFakZ7dlHwiwaya6w7sqSr2eDeGXJC7MdbMcvKInOVnL9RI14MUormFm8ulYaNbJZW4xzA9M7v/M4K489TsaQK1FwdbQVxeetPghzlyBOv/3DVfjQ+96P3bt3s64jVuyjwawClUf+QV9Q2CwI+lKsehLBWbLKJyisuMdypCCFe/4rXopNax5BpKXVJpz9uj0tI9XGG1sjvLz9ghcXHHcu9rBRg9iVUkt0RVWXoWv1Vg3ymnHKrFOF6qJFqx6Sf7h1qDXnBK99Dh+j23Ak7+HxD9LUyEsvOA5G9Z3GcJAVoUuNJBc9ctYchMa7WsuVXZ3uwXveRGmO/tAYi34kfiyMzd+1gwyIIbKo5+j+9te/gk/8v//Gti2bMGUaVXAxyzFBfcNdeZjpXXRfuuwuhPbf/bXylGPfjUKCCjc8RBNkIllRJ+tusikk4+1DAh68lbBhxYY2PcYke+7MaBhhmrgGZEJXp0l5VjZ/6hT5pNEyoXdemeyVweZS2BQur0lflKx65o15CoUCFa6+DGS5UeAWXvlEb0qa8kmRptNpT2kxMcQlyRSKlI8pGhXkWVgGMjIFqiMStrR+ZdyimS+eYF10TbnstVqJzH8alJLHirAOFpjCdO91Ql65rRxdyd0gsj9qBwfyiTbiT1f+Eu+68GPYQ4V7uHDKVnDK1YVrQfGir6Y9XEXrIIX74gsuwPp161A3oRkJtTHrVwynEWWn2Y2ZwID25FEZo8sS3eFCubTTqAXrfz8cRC16k6IGveKDT7s4iE5D9NH4P1obinQsilppajL3Uo3gnqCppnXXh8Pf46l+8WK88VOVlxeaCw5WLn1vuo7Ej4LPw6B5X4PMO8obXW4Qo2Qgqq+rMRb9o+VzqEU3Ok7zJEdd0orvf/VifOjTH8PWjesxddZkhHNZpnGcR6lvWJHuciu+eOmfEdp857fLC05/LzJhKo7wIEKZFujTYtLMESqX6jMN3x70Ln14QniW5WFDI9RMR8dfuXVvVXcDvVhvsmn9pJKShlUcw1LoSvEsMK9UvQapCmr11KlAnJ1XZCDG/Ws261mvYmpnqFSSeosmncnY4LJJERDDlKWCDHs/zshkRjjlpbSCLF/KG6bZpnj7ORnyzOV1buMpFJ3J2uAiZZl1VXuKjx/DOlGhm97VWaW3EIiXycQaqnYa1/kc+yYewx/++Ad84MIPYMeOHcr0lMbq1Wvw/Bc8H2vXrEFraxN3EDlrr6wer2PIYEr2cWLUuPQgbhzfjvso2HsGVRCd+j5Ir7CGmtq+FvQ+RLXYylOLvxDkX5XtnxuqjF+xYP3sV40ZUNheEKCvdJlpuraw7fZcrn9icAxGShkaqnX41rd+jk988j3YuHk7Js1oRZK6J8emCEeoa1jvA0jgfy67G6G9qy4tTzv6jRjkgElgANFco32OLE8FrG1xdbvYuFIrBkEa2St/M8i3cpdTPDXq6WvQUmaLd06fT9OsUNjg08iXjhuxRKQQPSWpP1LCStdRhD0gLf4sTA9ce2+N6VXeKFnTwmOyaTz5ym5MtMWngmRI5cnp6EJNpbBuAkaj+tgGKf18ghUlGheWT2dHxLzWzXXdY5BvdbWySMc0sdFnUH/5q9/g9a97Dd73vvehvb298mys5PcsxENDNN7iULHbD8KjWWHVqFWujlS6unqx/L57sXbdWrRNaLN4HbkUtIjbldcWjy71wXBtVw2/KSu+w1j0gtLkglDeseQy2upERir+kHn+xWBzswoaOtYGwYYIVF5T6VDt9M8G1UMLjBTqNy/+ET7xiQ9Q4W7FzBnT7AiuyAkf4VIToiLZV45T4d6D0MCGX5Yb5r2algetqPIQQvkWtkoR+Si32zptM60zgnDJ3z4TbrenhrbHuR4VLqP+1Jj0UjYh7ykITXz3FooKCMkiZn7Nb/uJb/4r2mQXjWdtahAoyn4TPzSMWMR72sFeWmC8eGZznhWsbW1Bz9m5RcW287JESSiNaJH0TTmJKe2ysGeh6lhBytpWcFqusZhnocoytR9PZFtIEXlbJMvtt6WOPKSgKajfFIzlX52f6skG8qNvz5PakQLT+F838sLRGDasX4urr7neLGnB2/p5kCKtBWc1awBIQe/du9c+r6if4dFrveJxOMr6sUJPbkyfPh2veuUr2R8xxJJsb8bHZd1YeWqj2jIfDka2nyMwtmOvJTXhtf5o1Ip7VDCDhs4o+PI8Zl5PcWi26dsLDhrTDmUbux68+zcKqG04JzVeea25+y8BWUU6xqTV9O3vfBMf/+gnsXnLBsyYMYe6ZYhzNolwIU1LKkoLN4nPXXEnQumdvygnp70Sw2yMOJVUND+BfDIocqusLwfZ2am1ktdY+lybby+yATlpFPC3+yOQslEeKhK/A/TXFI3y8n/UYvxrQbOFMtiRgRcTwOgYdaRTNqbopCg5efWFJM+KU/ma9Fp9ZFGpx/WflizHiTY2NjkVz/9S7N4RQQCiZ1rOn8Diq1cPPb1WQh3XHepByy8nefSITlwZFUfPxpsupeDZ6DokCPOflJ/0hfSNxRsP/QCdMvj8VBcri2EpYhIFFezfgm9+85v2zdt/BDKmYFUvbzuZ8Behcfxzo7I7VFgTQQFC88oPjoJ0k7cgybB4jKviUxWslL4NIT357W9/2z74v2XLZircmUzLcxdMPVPyPgLE/Sg+f8VdCOdytKTsbJGTWkxqtZZpAPtL5SYrjcpJmoTE9o9pQecUnJdDtqdHK9ghv1reopRB13S+MhmhDboR6Gq04nG8vCMCdbhn7Xmc9MdTrh4fKWt9h5RLAR3Ve5iWLZVnlDJFgo6pev43TpdgWE8hx0yhlpAgP1mkpnGl3H3u9sSEuyAkplc1VzdvQdC1WkW+HQmQpzJ5FjAdfZOZ/HRzoshVQvn0EoOcwlLagq7dT6MrTteZTMbeMFNYVrzCyqN4QT+rIzjLVzQKy3d8x4LSxUv08l0e55srFZGjS+vjH6yH6m1PKNjK4hpo3P0zO/W95/OvxikHupzmt11XORlFXlhzoTbPfzpn/xUOYvR1uKxrtZXAdijknfVBrSNYmmdd2cSSWmIc55c1rtrLNe5YTgi+Qujd/vFgynDksibEYSw3FiSrts/OqeOl0DxlR0XMclU2k6wOUTs81Tm1rkNUlszPeDmle/He87wxVkXPkeqGjK7VUiFZo1I64klCvWYb5cJVadtDwBQu20m+5JaS9eT04OKdzLqWkzWsuimvfNEo3p3lKs59ZMbRujjRuu8g6DjB/Vqv4Pi767FgMtEJrp+dLCqvApJoZ6GzLc9RDjk/zzj+ReCPB40bjYPDdf9nIZ1iTwKUvC253rvRZGGzcEurVcmfKAw7Z/kepeFsoqsTxIO8eGU89dk356SsBHWYs5acXwsV66nKSY5gHoUdLykBWXlOAXlKiMqRTtZw5dEs1t0Gja3AlFdOsstnNVVVrdAkFDX/U7mRlxRZLFAXwSm5aufklVyCaz/JKutQztEqLSizG9DKq7BumK1YscLidK14hV0Zjod4y3d0ShPOPfdce81XcGmCfOUdC6KVPK4cx69afsdDilb9rrdySnrDxNpvHP8KUB8Hx4sbZ4fj/i9A92KkWtlINj819BVHU0pWmZSP3t13cI2iHH/bJHm03FIK6jh1hHxdV8PR1HKuExUWXFiVlBJw1p/gsfaUuu6Ye1awBg95UFKWbk5hd63XE8O0hs1xPdJHpOSYfeRkhP9U+qE+uReUOYix4g+Fiy++GKeeeqqFXf2FR+MjOilJ+Xqt9/EiKLNr7+pyrT18531U29sFjGMc/ydgU5L6wHSX5qg3/8Ky0mTt2WcP7UkAn9DgTeQR30EK7HCch1op5nwFJUGcE6Qggy6olA/lHBy9rDGdXwaVgYKhCBVpWDRyXlzY3gjhtZQsNakpXPq5UAH5UJF+3ns+k86+a+kfAwTLdoq9FmrJKYwVfyjYyxU+XF2DZbt2q4bKcG1x5JFHoqurq3L9WOD4BOt/KPkPh2Yc4/iXAoe6dIw34v05pjkT0QOesjyk/Gq9RkPoSQBTyraF1Fnd4TttOGo6bT0pgNuSOFh8DScEJ24tJ/mcApIvCze4Bdan18q06O2378v61KCdzJpfLHHhoelaso9I0NHXj2zE9UgTXbwUR5R03OTTUhPNiDXrlJaTsxaCcgYxVvyhEKRVPaVcXZzCwXZTupyDU8SykC+77DL7oI3glLSca6+gE1ybCi7+cOQ/HJpxjONfCZoypQJ1iN0o5pykFy3S+Mtn8955rSkpj7gW/hnnilOE8l2YNWEEHSsk5TJaYXnnniT2Kkzfs8K9QwZTSD79k4mg4lK9RuQ/GE7hOpndovCCF7zAHg3TL0AISre6E669RrebV64rJxg/jnGMYzS840rOl8A8kQ4Jp9P6PqmsV31ervak/WdCtTJ019Xx0htOycjXtWovRaKPjytOvikY/ffpnXOKZyxF9/dEUNlJflnxY0GyOgQVr37JQTjxxBPNlyIWX6d0a0FpLj3IdxzjGMdoeMqW+sHmqjdnpCnCmXSa9q/uuuvJ03/uSeS20VKCUkJSDrqWcnAKReFqZSF6t0VWmvIpzvkuj+Mvp621e8717w0nm1O0+h0yB8knOSSfwpJNcjuZFXbP4SpNtHLvfe977Sd3mpubjY/qIRqndFWei1M+XQuuPRTn2siVM45xjMODPkRVpLPfQgwYsuG6+jqAypabRzN5/xUhxeAgheIUl3yluXSnbKRMFJbv4uWkWBxcnNw/AsFygnI4hResoxTl8PCwKValK6/S9YKErhUvJfzsZz8bbW1tpkxdfqXpWnSKk+946DxKvF35itcX1xz9OMYxDh+arlW6QTMkHEt4X7SyXyytKNyDlcg/83yS4pBziqfaOWXmlEZQoQTpBKXJOV7/KDiZBP3sjaA4KUApySC0ULhFQ5a+fClYxekxOTmFldfVQ76cIN/lF1QO1S4ZjzwhoRupelJDdBJtXN+OYxwBaLoG5qwgbRFGkbOoLIUia84ReNtHB/ugdtjbrv4zQfI6ZVILQUXqFI5TNi4uCMU7JyX0j1K4wTIFd2ara5cmOOvTKVd3rCI5pWSlLFUnxbt0QQpbr/3KKnbKONgWehmkVOR1iY5KtsQx430uU047AlnAxmoc4xgHYS99aV5WTYxQz/pflJvmvh5pzr1kOINIroFEORTtw7kidkr2n0vZPlZoWywF45TYo+Gx0j8RUJkq66c//Sne/va3m4JMpVKVNClWKVg5dy3lW5eqs4/hDA0OYdWqlVi7dq09bSFFq983E43q4Slg7xXgZDKFSZMmYcqUyVi0aDFmz55t5ejXLUr+b8cprIVY+ewbEP+gBWgc43iqQPNGc2Hk4zVbMGPGDJSLeRRDMURKWYSiZXSVk/j85XdSteo7sFHdCOGe8KD5IoX7f2cSuSOFw8VjpX+i4BS8LFpByjUIKUD9Uq8UZ0NDA/5y2y340Ic/jI98/CO4b8VyNDQ3Y9q0aZg5cyYWLlxoTj+RPnfuHEyfPgsTJ04mlxDWr9+Im276C7773e/j4x//KH73u99wnOTJN8EyYrSY9Z2GOAdcpPJhHG+XNFqecYxjHJxRUrF7Vv6oPP34f0emXEIMg4jkm1AOeRauKVtuHaMRnduNWy9PNpyFq1/Tfc1rXmMvLbS0tJilKiXrrFvdyNIXwa668krce/8KTJk8GUctXYpZs2Zh6pQpmD1nDlqbvKcTxFPKUsq7v78P+ZzeOvS+MNZ+4AC6urqxb/9+tLfvQWdnF8vsxgknnIALzr8Ai5cssSOG4aEsLWhQEesYQjYyoVfGbcH2jjTG8dSDMxjUP8EdUnDH5iw4l+4QDLtx6fI7BGmeLEgeyeHqEYyT3IpzcjvnEGyHsXB4Fi7QjQS+cMUyzhep3aI++j1SkANF8UPjeCrBDQT3mcXggFKaOv3rX/86NmzYgKOPOQZnnHkmTjjxJFO6k6dORZbKtUCFqqcW9HrvAVOsXRgcGsLg4BC6OnrQ1ztA6zVl1u7ixUfgjDPOxkknnoajjjoeK1eu4QD7IW684RYrP5nU+bC+ROaNF/3ku8atPgoUHMDjeGrBKRiNHY0huVpQulOochpnLq+cuxfAi1HxTwVIdilWJ498xQVdUGbVTe6JBcum/SoRwtbEdseZWt4SCb/dKYIXGMdTChokghtE6jtNCP1Y5qWXXmqrrc5tTzvtNBxz3LGYMm0qhjND6Ovv9awRDqh8yXvmWDfSNGF0PCAe+sKRDvs5rZBJDyOXzSA3nEV6qEBrehKOXHI0jj/2VEyZOANXXPZr/OLnv2S5sopGbk5ySJsvMZ2s43jqwSkcubGUrRZl96igo1XY9IWvpFx83hQbM9Hp+qkAfSNGv8LiqufJKyE1Vkcscmk/fQ5VkOxjtcdhw9h6vE2hsjj7YFZCn74qSrAyCpwoeabl9AlDFmhfeOIkUgPrg9vyx/HkwVm2TU1N5uvowCGdz+Ke+1bg/pUPI1bfghkLFqGUqMdAroA+On0nIs/+HCpwAnEAambQXrGjBO84Qk8isH9DBW6FSt5He6iE05E4MokYcjHmzeaRTZcxdfIMtM2YiZmLj8Jd9y3HbcuWcWxAv1LEzZIGrp6oyFNeWUYqQy9eaOz8/V8SGcfhw+2I3LhykBLSkZJ8LchSPqKV4nVPwuhmq8J5bp3LTCtwpdY+uRDh7olOPz1VBNOUXvbyOeX2j0SZYzsUS3JMR6Bf9tZxWYnylHNDiNr49IyEUpnp0oXUg2Z4/I2y6qGvUEhjnvNB36Ihu1JB1rN+7sIe++GWVFOQCjdg65qSluEiN46nBtxg0AQQNED272vHNX+6xmzLY49Zar8SwRT7YWRvG8N+ZTYtsLqZprdg9C1ksXIWii3wWowZqS/VhxjBYWi/2lAopBGJahJl6HIaPZg7dyaisSiuu+567NvfbpNS3+XwrAPPghB0/TdbDON4wnEopeKUsHwpXY0PtxtSnHt8UN/L1mcBjBP7X72s3ZECnu8pjifrKRb76D3rWaTCl7It630DXksW2rE+lYkrIfWErNX1iURI38zWPLN5ZU2lnxNno3rNVgP/+IYax9hwW/fgAH541UPYs3c/GlL1vuKjlSmlSxIpWvn6YpGs2GxWz+nKavGen/U+tKHJpbGowcZ4jgYdLEQ5SOJa9blaa9wMZwfNconEaAVl+jFnzmwMZ4Zxzz13eypWg9Ym8lhjaRxPdagPpUzlu+MDORtXdApL4ZrypZMyk5IaZag52BDVnydnPGgshmh1xKOUmyJEOe6j3LlJ+UmqimrlhfSs4p5Ya5ytQitfjPXDBuFints8NqI30WrABPHONNyqN44nB+5Ip66uznx300x46KE19l2Euvp6KlTSFbWtp7LUEybSu3lOHD1KwHGUSugX2vQ0gs7jtOUrokDeetvQe8lFux0qXX3QiEo7wnhZu4VClqw4GPWbQxyqQ719aGhqxpRJk7H2kbUmh3csIUXu3ViRzCPhJ2fSjePwob6SwvGOEb3xpvmvsI6wtKvSUy3ydeygNw6d5UslYfSCrFv77UDj4910c/z+oeDYjVHR5XNZKjydOTOOYz5CA1NjUhaw5JP6k3rTnHDHKE8MqNi1eClInlqu1KL2NtE4/rkQXIV7qXxldSTiSQ4uPVvNHYuSNaiMgv3LAR+jQtXvsWky6BA/EqX14lu6UpTaAWooKC7CvFEykZWrxwPD4TiS9Y1UziHuiOIcPGEM9Pd5yrqiTMWoFkZkHcdTF1KuUp5SulKSGmNyzqqVr2Mkd6SgfpW1WAtSL97AevIgq7tY0C/n8oJK1QwJqTyNWRkRVMim+nz153l/n7EqrtxNyurhpLOiRhc09hHDOJ5MaLALunExgpA9LVAoaKskP8+VNWxKU0pXk8a2UXZIJXI9RsZdCyeEJk4sFjanewj6/TZ7yEsWLxWzeIRKYTv3tSFbphXEshJR7y234aEhf/IRVNoqUtCA9qA7w/6IHsdTCuqjkX5i97HvZYm6c1udvUoNyPKVIt69ew927NyJLC1cfXrQ/bS/3eHXUCMPclSPW4hM6HsD4omzGg8fKlO79wjH6u5dO7Fh/TrGcpyzLnooQD/86kmneUNxVQcv4gmH+IeL0BekuIVgKRGd2qlAtRGhb4h5ZON4KsApNadwR97uAhr0NAGvQ1SaGSrVIhVcpBxBDkn2chzxWBxNTY1INDQhlKhDIRxBln2epbU6MJijhZzD8GAZw9kYcsUUMqF6hBqnIptsRTreSIs5gWSkDuU0p9IwrWPoqQcqag7cOAduzG7SsagyB3LJ267pbbQoLeFQKGo3VyL2As04nirQeHLOKV2nFNV/snKjEfY3F2ep0Fwmi1/96Kf46gc+hX1bdyJc4MLMvo2XOA7YvzGOu2gpimhRykxPvkQRYv9HOHZ0tCCefy+YQcE6yHdOCFOemJkPwGc/8T586sK3Y+/Otay8fuEljmEaKHnVOZxHpOgZDmqDJ3ZxGOFFY4YXUVotAf5PaFnjeMJh52WEztAcyuy0RCppVoe3lOrotoSE2/pR+fZ0d2Hb9h1Yv2Uz7r3/Ydxw019x3U234dqbb8WfbvgLfn/tDbjptjuxbMUDuPeB1diwbTvae/rQl84jnS/aYzPxRMqeYoixgHoO2lCuhGK2gBItXpNDA92eVNCZrZ7fHP0ls3E89SFrVmNGT7pI0YapcKPcDa1ZeT+W3XEL1qx9EDdcfSUGu/ZzkNFgs7v/tIbZ97aRkZ1mCChYjcu/I2SVy+CQL53mnRdzkaBCFR659w4sv/Nu9O7rwO9++HPGcIcX4iKgm8E2Z+g4r5zFr8XmiYM/N+jCemBMk7RY0sTwGyjQToLmkL9gjOMpAClcDaqgwk2kUhjmgOvp7cFwPgMaHWhuaaHFG7NXgB9cvhz/++Of4aLPfQaf/8pX8ZNf/BpXXncz7lixEht3tmP9zn3YvLcTazZvxy33rMDlf7gaX/3eD/G17/8Yv73mRqxcvxk7DrRTb0eRqmuiwuVWLFNAvBxHfaKBFo5nRchO0ti1bVJY52f+jZLxRfyfBlJWclqsB4b6TT+kB7ux8r47Ucz0YtrURtxx/Z/Qvm0T03RMlWNXs5/930R0SusfCS0Q+mypGRf+teZHIskdXPd+3Hz1HzAt1YBZLZNw/x13YMOaFbQLtKenwUDZqXrtOeJcLmNGg+PzRMIs555H/rfcvOAtSHNixtGPcLEJxUgeUdtGcJZoa6oHgsdnzJMGDV5ZHc7Xq7tHHHEEvve97+E//uM/jOaT//k57Nq/D/OXHonJU6cjM5zG/r17sHHjNqS7OnHycUvx/Bc8D00zpqJzaBCDwxyQxQLS6WEMZ/PIk3f/wBDyBd15lpUQRZo8enr7sWf3Hmzfsh5DDE9qbsTTTjgJ0ydORoKyxONRdO7fj2Qigk9e9CGTpaAfy7PJp9NkWkjcWpb8LdTfYyCP4/HBswI9aFwF4S3outmUYVoEf7rsF7jhyt+g+8BeNNWnUBrIY+K0mfjgf30aU085FfkMLd1wDNG4961mB/W/Tkd1o/aJ7nvJL57VCl51kYUa44IRSnfi0u98Fzseegh7N66jfAkk61LYxvRvff8HmHnk8Rqh/j2PELLD4qn7GTQpDkNeNyerv6WAMnd3rLc96cNFqSeUwkW/uEMWLv9H9dSlGn90ozPFD/1jV6txHBpayTUg9HlGhzw7tr6p0T7DuHb9Otx5z90Yymbxb295Ky655FJ84H0fRENDI3IlruScQMVEDIO0hHvzOQxx0AyUuH2s42RpqUM+FcdgqIA+xqEhibb5M3HC2c/C6c97Phqmz8If/norblh+F7b2d+HA8BDaM8PI6/BfoCc1awE6ux+gx8w46Ly4cTyVIGUhV+kZfyurJ090I13Kdv+GDdiwYgWm1ycxIVpGKpTG7AlN6N67Fddd+WsS50y56WZrdS8bDz/8RMMpxOrtv67NmmT44WV/wfZHHsSUOtJmB1AqDCBVT4Wa7scNv/k18r3dXAzKKOlRSm4Yk8mEtUdw9/i3wXskUiduuqcRzuaypk898YKK1Slb+XLBZhzHkwmt7G5ldahrbECGynP9hvVYv3E9Tj7lFLzzne/GOeecao9sRUk7Y/oMDKXTiFLZ6g3DRGMdko0p5CJFFDiR+tNDGChkMFiUo8WSCCHPcVqORRFK1VNJx7Hg2KVYcuqJ2Na1l4r3ZnSSX5bKdpAK30FjyZ5wsUfP/EjBKeVxEE9UW4jP4+M1ShUaC+s1O4uV0opy91IYSuOOG/+M/gMH0JKgdRgqoj5WRpK0bRxzy26/FXdddy0zkZuOukxXeKAaM19cpcfdjawnCs5C1xGbniEXd3siQTdxaZBkCkXccv1VKA32oiFGKzg3iHx2iHKWMXfyFNzz1zvw12uvN9kT8RQi9oF9Y8k41zbG1Qs+LtC+J/8Y+cqKDpeyTVwq9AA9Cygr7L0VUeCkK1Plh/WpRsg8pl+ich7HPxxOsTq/sbHRvners1mHDPqxbccm9A0M4PQzn4YTTzuV1usAMgO0Pial0B7NYX9/PyZOmIFSrJlbnRDixYjdUW5JNCMVTqGRSjXKrV+SO554PAbEOX1SYeTjJVrGA9wWpbG5lMbgpIlY+PSzMX3RAly37Fas3PQI4s16mYLg2CmVo/ZAuV600BMwnBqM1ws2Cj+xk+6pCikXKa3R35EIOt0zkVPYu4Pv0TOm4nRdoFWW4+zLIVv2XIH5cjYn9cJKBgXOywIXSJXl5dEPgI44KSE9vlXmwpsvMqfviuwP/dP8DtuHMCIoUNFkNAa40IYGerH6voew/PbrMbc1guxgB0LZYcS7OzhOMphcH8GiKfX49f9+ixYwt8ulYaYP0lIkT5p0eldRNZf9HI1q8VVddUNKbcIg4YwHpzyD7VbbjdTLLHPykR8i/zzrUtLz4TQQsuk8bvnjddi/bQcWTU2iY9fDqKuPYUJzExLD/UgmBtEUz+HaX1+GTctXADFatcw3LOOTbZCMsy1YR+m9Ic4u/0sRavFRTsp0bCiN+UijpUfvOoQjnFwGpVkreC2hZzR1fqvn0nS0YMcLti0cx5MNdbI32Eb6o797GO3tPVypGzB79gL09w0jM5RHfy6j6YS21hZMaW1DNF9ALF8ExxPisnI50PTQQyoRRX0qgYaGFloAScQTdYhFuerTxWJ1HJBMa2pDfX0Tssyf54Cvq5+AiRMnobO7m8p+u8mhaROKajDJCfKdteDi/vVhW1od15nv2sC5YNt4cHSadubsGEY+rUP6ESrDWNlz4SL7jC7ERVM/jcUrOh0NcOeia7qyFjs5hqmaOJXDVLCkNzr9zp3yKK/egvLeEiv589s86gV9Ke5Pl/0I9VSUSfZp32AWuznG8hGOh7hGld5EzKOegv7x8suwf/MWhBINCHGtLpPeUyesDJ2OWPX8tpRriATe4YPg2sdrC68dAjKOcpTXd2wRy6MydGwVy6dQV0oinLE7T9i+czNuXHYjmsJJNCSb0NUzhB2d/SjRku3L5dFCC7i1jovLwH5cd9UV6N2zAwn7IQbmjuiGW5lGg+SMIg49zqh+89prxDHOHssg1EkqWfW1a/mKU2P4cUynwtWe0VWekComwixMh92VB9aViSb3OJ586OxKA9N9vEboHuZupKEZxcYmbOpox0Pbd6B9OIv93EINFrJcOMOo44RsouJs5CRMxiJI0Yqtp6WckEXL7o3KEuJQSHJQxiIxxJMp22olE0l2P7eXnOAyRDQuCoUwWia1YcrUaUjUpew4QtDGztvcaayMOG8a/F9DYF4dBDeXquZUiJahHXxLk9Dxukxnz8gXOMlLdKZsmY/9wV7z5ij7x014p79syoqTwiSXL5V7MKi4qOBVDqmoa62TsXLZHdi/bgVmTajHMHdOSS7YbXMXY/8w5amPcteTRop5JsUTOLBxI26+6nfGTWV69iprpyrYRaC+AQVrBRm1X2c6ffvA6aFHg1jZywpsi0Jer+VyGRjsx703Xo38nm2YN3k6DuzpxtyjTsaE2Udg04EuNLRNxUD7brSyzosm1eHhe27Csj//CcXBbu7suNDQKNErvnqUMkynZ4u1UHkyB50alZ5B9aJXuWYea3g5n874qVO58mm9KFF63XTRPxWgh9V1bZmMuff85ziePKi/9C0FvfzQ2dnpxwLZugRKE1vQ35jEdirYfZE8Ng32YXdnF/bT6S5xgh2fZP4mmrf1VLJJdmtDPEoXpwIOI0UlnKR1IeWb0CjQdxZyaUS4xUslafVyy6VPzU1sm2hHBqWs7mKHMIVW7vFHHWNy6AM5+tKYfnTSPkfHhVth2tLmvFH5rwm3HZbvzthd3ChXpiuO+I5ejlxkYBG6ja2Pwkj5MY07Cq6TDHN3oX5hqpSNPowSZV/aGab48F+a2+lSSdv2AvuJVijTityOl2iNlqj99Jt0Ssvn9W0Efe82jeFyHlmdw9MPU4nufeA+/OybX8exS+dTDxSxvbMbp5/7UrznM19BaNp8bOnpQTzVhAgtwUR/H2Y3pPDI3Xfg7nuvR5RlREvcWeW8Z3S1Hc/mh6nEcnb0IdmKLN9OWiSxNCbr4smip2So/MOqg9pH13o5S9eS3YvXEZXCoi+QdzeN7oEo46miHvnLLdj4p6uxlEZAOlPA7q4BnPGiV+E9X/gWGmYtxs5OLh6RBo7fNJpjecxpDeGm3/wYK++83kZohLJFZaFrqLJLZI1LpoLvJK8+ZyvnbQfYbGx78/3hXVBd2NeS1Y14feRHuxdjWhtMFQczl+XG8VSAOlfOnekKxx5xFDKDg+jq7sAgV3i9FbRn5zZuAzmZhtPo2NtBpRm3n9Zpbm7ChJZmTJ3YhumTJ9q51qSWFkzXj0ZOYLipAVPamriV5OCjFR3hoNamqq2lkZYvLRBeT53YahM4PTCEOlo4F5z3YpPDtsOmJPSsMDWEHgi2xZqe2y39i8IdC7iwg/qp4rRd1j82iWc1eRC5y2I+J7Jo7VhCjReT4sohH+YEjlEhReUYpitSuel8NEzFqKMIfUYzbkqPiqqQ5kzPcPHMUgsMm/IMiwfpI1Fas+QVi1FRs+NyVISSsTg8jBuvuhJJKvVSNIad3X2I0So8/pxzcfQzzsUzX/YKrN/Viy5auiTA5OYWpNjNEaRx429/he2PPGDjJKbv4oIKspwD13Uqx2ErS99J1ssU+rFavWJujmXpux76Ip18KVjVh2s887BdIxxTIcpHP0y+qoN4S/54QoZEBq2JGAq97bjsJ99GE+u2YGoLdh84gIUnnIz5p56JGcecinNe/HL0Dg0jXUwglqxj22YxrSmB1lQJd9PK3bd1kz2poPP1Mssv0mkRU/kRO+ZR+ynsXWvhE/SzZLrZ6JvzCOtHeFVPOrNCCJ0J08IdGRgjEIEfb0GFFRhXuk82NJF1V1Z3YYeGvG288JKzz8HpRxyDXY9sQDidRWhwGA3s6472TgxSKaZoxXL/x14so7OnG9u3bMZ9992Dv952O+746624/fZbsGzZnVizcgUeWnEf1q56AAVaCNMnT8CMqW1oSCVQyAzZOW8hm+FkApIcDn2dvTj7jKfhiPlzbYjoERsaNKZ4vbGlQGAs/Z+EFErAmSUquIMWKRh5+th/ngqUylXfK5YlS8VjE5kKOM9JrRuPtOv4j5YfXYkLYoEWqpRPLqMP0lNJ6WYn+0af4IzFYzT6iojTakvQUtYNrAgVnJw+kB2SwgjJ8g1xjKSoNKO445Y/4/5778GsKZPQOZwF1TROe/Zz0TB1GgaooJ738pfh1Ge8AL0DOS629aZP6pNRTJ/Wht0bHsGt1/0JuZ5OKlk9w69be7oRn0ciqZuoWY4NZtDN+BJ3T6EouYuObWDNwxah5ahXivWcVsluCLJe+qC9FB7zeq5kH6QJS3Yq9Pr8IMrpTtx2/VXoG+pCYlI99gx1oEiipz3vuYhMmITG1kac9azn4oglR2GoEEWuGOLc6GPpw5g2sQnbNj6C2669Dtmedu4gpXTZBxRHpzchu/mlekgBa/FjuZTPFg7Cjmokl5mw6mPtOEhL2XTNDaTdtAt1P3xVufWYZyGDFvZpwbaTXBu5IuokjqtrQMdqy/NEP7w8jkeHu4MruPbXz5afeuqp+P3vf8+Jyb5i/K2rHsZHPvs/yHGwzJg1FzNnz8GclhCOmDoXyQwnaS+nSyGDgeFB5NjPekRMVmjzhDY7BxvMDGMwV0AynkQ6m8OBDiprWjs6w504aQayNFOKVLgDQwOIpwcxtK8didAAvvjpizBzwgSODwrGLZfW56ImBweh4vQguWwBjUP3hf1/PegOvPdKqTfpPBSLEV77Fz60JY3SStOZHluEVih3DSJiE+lUXh/JLsqio5Wm6T2cHUBP+gCKuRyp7RyQispCpO7ldj1Oi41KtY5WYZ5puQSVc56WWj15U5GRd4n8irKCOaHDWSrlUgzsYhRicRTpZCm2cRHP79qJ/3rXv6MlEcXCOXOwu28A0089DW/4wMdQzsWRSxeQmjARgw/cjv/+6Kcwo6EV9bk+zGrTfYE02lGPHUMZLHnms/Ds176eyi+NhngdhqJZJKTEaEVnWZ842yhGZVUsN7DCsvXDHJtUZRomXFxiOiKhlspS0cbiUsmkzbJsmsD58DDbhW1XnMC20Es1/ZgRm4D1t/0VV1x8MSZNnUDllsDmR9bgDR/5Kk57/guRSdRxRxBHE3cK62lQ/OA/P4lwLIPpzTHEuzrRNmkq+mmV7ukI4axXvgSnnvcitruUfQnZGPtUitV2++xl+6C4VCzVcDTDus/ANz/3fXz+f76N++7/KxemjB0BRcL1iOrXVopRDDTMw9d+fxciH33XKy+qmzKfwyVpK56qppsiWlWrP9lYvY0dxz8Grt1l3Sos/2IOrIkTJ+K1r32tnQuWqHAbubVLpOrx5z/fgpbWJg5qIM6e3btlC7asXYeUnr9lXo4hJOv0ib0EFaDGEP/RmlI4qZtotIpaGxoxa+Y0TNDrwdSaWzevp6IeQJgTMcktHPIZbNywBh//wPuwYM48GWCmCLwRQ/VqW+GA7IHwvya02nhntvaFLa/GvFa/KX0EJPGUsCV4far20uZAjx6FafVEaOHlaR0NDHXjQPs+7OvcgYH+XvT2d2M43Yv+wS66DnQy3DOcRo5ztRjOYiiXRd9wgVwyGM7n0M3FtX2wDz2ZXnSTtiM9gN7hISrCfpTZz92ZPgwhTSVYRt+BfXhk+X3YsWY1prS0YrCnD+W6CXgxFWfL9Nk0rrkNDyc4fkKY1NZg311+5OGHMbkhgXotEOl+7qJi6MsOI1+XQtOchchGEhikJXmgayuGskPo7qP8HDsD3C31cDHvG+5Df6bH5OsvDmOg2I80reBsroj+Qtp4dQ/32/Phw8Uc6bmrshd28qwHLVQq9yFa+MimcedNN6Fj9x7UNdehfziDhQuOwPnvvBDlVB36MjnuAPK0yGNoSqZQ5PWajWvRnEygRfqTu4qm1mbKUcZgoow67up6aP0OsU69gz1s8x72RR8NkD7rB4WHGN/D/tDR2r3LVuK+ex7Eeec/h8ZMD9JsZ33bYbC3F8NDOaSjLXhgSyct3DW0cJf6Fi7X1zgHgNRuWLOyanKMW7hPDjyryesLez+cSnH+/Pn2eu8NN9zACavnGDnRuX3qSJfwqre8FTnGpRrr0cDVeUbzJCydvxApTuzu3m77vsEgB3kmk6USHebCmjAeQ0PDZqfFadHq6ZW2SVMwYeIkKuokt4x12NXXi+uX3Y6lJx6Pnn17MKWtBT/6r4s4XjhUaJpEqS50HmfPffJKVgljKmPmX3v8qOV0JDDSV1LCtS1ctYmWOc9Ksh0K+6bAPrQzSv0iAf8d6N2BTm7N9T2DfHSIi2IROSqWVEof8+Z2u0jlnGpAfWoK9nf04P5Vy+3XlkPlJlq1ZaSptMJUNln1g84SKWM+Qms2z7FRCiPGMvu5W0lOaEFdPoJ67lp233M32rjzmcA+z6YzOPWC1+OC974X7VTqsWKKRjcXCFrCiRCV3v52fOVTn8Tk4U7Mo3UdGzqA4YYYdnIsbCjEETnyJKSmzMYAx2S8xN0QFV2JZRcpm35fTKNDS3GZbZGjn6hvQI6No5d0wmm2ARWhDk50gGIfxudgKua4qEVp4VKJJ9CqkwrUJUto7d2PXXffjwmUr5n16ejux9ve8FYc99q3YXAwa79pFuZAjVFxNyej2LllB75z8ecwsGMDzpzWjNJgPyKNlL2UwsQTluLIc862FzlisShlyHFHkqVW1tjVAklP97W4XupLY9NaJ+Hn3/odvvm1n+C6W3+NxqmUmLvFMI3YVClOA2UiMPVEfPvqBxHaf/+vylNOeC7S4QlUs4VxhfsUQfAYwU1gz3riFKVbuHAhpk6dimXLlpmFKws1TGtCz1Xfcu+D+Oin/xP1LQ143tnPoLJMoLe9C/n+AcyePQvHH3s0psydgabGRhokKcRjSRtEAwPDVMS0mHr77Od67iDvrdu3UREUsWDGXEycOQvRxgb85Y5bEeME/sIXP4ujJ87iVpCTjcPFu7Mra41ycsuqARnE4xk/agdn2T+1x95jUbi6mcK6qNH5X+/w268ikLAQSnNbnUVn7wHs69pFa3CAi+ww2LVsTm7DqSyG00Own4kpZtHWtABrV+/Gn2+7Bz25IaRaJnPhTGILFV6RSmogTyWtxwHIs5TNIU6l1sQtcQvLrgtT8aYSVMwDmJYElWYC9/7mMhzTKkVWwpKFS/GeL34H+ZY6dHI7X1dOIErZ41S4e7gQzJ42GWtXrMD3P/E+LG0IYy4VX38kjYd7M+iZsRA49ixsG2D/NUwAunuoMFXnkH15Tj9QOlhg++RiyHFxH+ZCTSMb+gWaAl2Z41CfhczT1aeSSIQj9u3aEHq5A8jZZ0EbQhMRSmcRCWVxfCyNlddch4W64TtjGo4+5Uz8+zvej91RfWiJC5zUGedJqJBFY30d+ySJu++6BVd898tYQq09me0bj5Wxgor3xFe8mPrxaBowVPJ6+UHnsRGdpXvjzz62r10M66KbilObJuFn3/09vvPln+Hq2y5H26wQsr1DpIuzrVNYOO94LkTz8Lkr7kVoz/LLy9NPPhdDoVYKNm7hPlUweuJ6CLb/kiVLUF9fjwceeMBoZTHpqR59h7Q/m8U3fvhdbNy1GbMnzqSlksbCOXPxvGc9CxOaGtG5/4Bt+fT4Vo6TUH4+l8dALy0pbku1eqvsNAe+0rfu2IGV3GpyDmLuwiXYtWcHzjzjFLzlTa9DnT7RyPgILRZKbUaAWS5FDvOqI6nHq3Aly1N/7FUpXM5JNcyIwlXEiMfaeAE1HiPt1zc4ifsy7dx2d6Gzbx+34N205mjJksb0M/nrp8gjcVqasTitrwiW37MDqx/eg1jTVEw/dgmSk2ZjX18JOxITqEgLONDXR94RxKk0YtyG13P7PzmeBG0uNFAJt7V5r3e35nvRONyDP178FRT37EJTQyte/7q34sTnnYeuUh7DXEwbylR8XFxz3MJHIvWIU0HrE8c//O+PY/ddf8HihjgaprRi2c52HPOGt2PWBW/E6gP9KCQbEBlI0zqOIJOmlR2Oo5dWcF+JW20qpWHWrJ9Kry+bsWYc7h+kYuxDjFa2zsMbqeDrOK6TVG4NqTR13ZCdZ09tmINGjtVCrg9zB3fjxh/8EPH+dsycPwv/9v4PYtERx2PXQBlt9SkUBgeRoEI1y5+7hLam6RjK9OP3P/k+Nlz5Oxw/Zwri0SJub9+J5737LWg4ar69jacnNULU1lkOfvtWhM0N9Z13TFbgojatuQ0//c6V+N6Xfo6rbrsEE2Zwt9JNCzzRhBmtkzFtyhx0hifh07+4nfNCr/QxJ1kx+zieSpCSCToXVw11fL7E7SVDHBOc5AW0TWi2x2X2bt+JxfMX4djjj8buPbvx8EMPoX3/PrT39KJ7YAD9emSsqw+ddL0DGbQf6MSBzk7sIO2B/R2c/P1omzgZ577wPMyZswD33XUPWlKNmDFhIrdn3vOj3h1ZjR8qDvOfWHi8/wlQkdNrC9t20rcuM+cvQOwk3aQsqK8Ypxtm2kX0cXt/oH0/DhzYh2GGOTuZjQqqOGS89Uy8nvywN6DCKfz1r/fj5uVrEJ86D/NPfjq3rQuxqi+H9bkk1nORfbi/D4/Q38W8nVqI6xqQj9ajEK+nRcn9Onc+aZ2LpgdoVcfR059haWFa1wN43gUvw4kvezW1cj2VUwtm1TWjtT6BuuYGtEzUHf86KhRanVQ+//HJ/8a8Y45Fd0579gnY35dFx3ARe7vS6OL63ZUuoyufwfauduzq6cH27l5s6enGDu6oNg7uxZbMfmzkQrOt1ItNuXZa5x3YTet7L/XaPiq8vYUceln3/YPDaGdTDBaSrEczOnoL2N+d5YY/hT37hmmRNrLdSnjHO9+NpcechTjrObmN8iYjmDix2e5xNDW2onViC6JxoLmpCW8j7aIlx2BgSI+YNaC7Q0dteS5qCYS4MOlmNEc321tfQWNcKMErvRTmfWBd3VpgP5f9vpXxm6UlHY+1oLV1CiZPms7FiXlImGM9QrvuvrQ887TzkAm3av0ct3Cf4tDbZXokTBauvhq2atUq9guHhJ7/Y6frVxUOtLfjgx/5qD1/e/Y556C5oZFWQIH0cUzmZGngJGponoQwrRZtD+MJfXksbZ9jLNDSzWZyGBweQlefvtVQxnAmjVyalhstreGhQSrdu3DkkiPw4Y98hIq9gVvAnA4lqQi8ZTtkD4QfPE7+dcePau299ac3lLydieIETsRyjBNTBwJMl5O1qYf5w5ywtODypWH0DO1D7+AB9AxQgdDyStDaKtPpAaRwLEHLcAAlLnT1zVOxc91uLLtvOfYOd+PIE16Lpskzsa8QxtZiFB3so+5iHrv1DC4NxgS37BOiKUxmP7fQQpzJHUyiIcYteYHb6AjaIlSc+RCObmvCIyvuwo++dBHK/R049wUv4tZ8uinGJLf0OtPXD4qGqFR1fywryWIhpAsZzKxrxNZlD2Bg804ce9LxuGXDJpzy2rdg2otfifUDRfRH61Ds3U1DgMqJbTPEhuijjBmOkz0R7qLYMgNUUplBClyKIsK61NdHzbIN54uYWkcZNaSotSbk0qhvbaKSo9pjWgvH/BEz52Dt5V/D3dffSMs9jRc951mINNejjzyLnA96HjlEK11HFeFIktMkTj9lL1o0JxLoXv8Itt1zJ84/5TT85OFr8MqPvxMLn3E8reisfVomLCXL3QBnF3tPLzxEqEA5llmXPPtwWvN0XHLxr/Ddr/8Iv/vz5UhOqMfM5pmYzn5pYd9pZW3nQnfRz+9iX8Z1wqED7HH8M6D6mCEI7koN9hM8VH56BrehsZHWVBmpuiRmzZqFhQsWYO6cuZg+bQrmzJyJubNnY8GsaThy0XwsPfJITJkyhdvMFloEE+wFiXgijiTzRmlhSNFPmz4dg1S6+vJRXB9k4ABUsU4qW+d1d+P/HFRzq72PwDUVhUJah+wJXCrFsh4LC+sjMoPcaRxAV89+9A10IUflEK+Pcauu39vyHpfSR2fCEW7Lky3YsG0fbrpjBQ4M5HHy2c/HpEWL0EN+/VQoA9xaF6Hv16aR6BlCamAQkyNlzKK2mhmnX1fG5IYIFRi3wakwpqRiaKL2bEpyfCRC2L1jK+rqG/CWf38XTjjzDCrySZg9bSbmzZmP6VNnYtrsuZi1cCGmz5uLxYuWYM7s+ZjNtBnzFuLcl78Mp7/w+Vi3a6c9+xqlMg8XaI5m+1Bm/SLlNJLRLKKsb7w4jGh+iNXvR7ivG6G+ToQHuxHlotLChWt6UwxzaAxMKmYwg/JNi5UwKcYFgm02KVlEYylNuiwmxkNo5BCs5+DbsnkrJnDc/se734mjjl7KsT4bs2bPwZLFR3C8z8PcufNxxOIlOOLIJVhy1BIsnDcbCxfOx0z6z3/JeTjj+c/BtsFeZGmtphqa2VF6NZd1kLMzW/agP6zVl5qH+lmyApWyhrs2M3bzOl/ixiGFic0T2K5NpOX8oPGq7JxCCHU9/Pty61HPxDAtXD0Xp99ipS3DQrgcVU3ucQv3yYd3XhsxC1cvQKxZs8YsXL2yqS+AlTnYNUl/+NOf4VdX/Bqvf8ubONDjmD9/Ho5euhStjXXIcVAM6gYZFae+qavHV8Qrk83ScTtFy0XWwDAHUyar53YH0NsxRCtriJZRBLfcfBNe9pKX4k1veh0HFK0wWhKSSTe3PGj55pbVR/AY5F93/FCBcruvm1/hiN8OmqDcGtMUZJIXV9IrqbKGy8N2DNQ70I193bvQN9jBLW2Y2/0ElVMeefZLhPzK+qZFoh5ITcCyNetx692rMHvGUTj+tDPQQYW2MzfFnkJoH0yjPT1IkzaMwXwaxX39aG1pQmtdAhNCYUzUWSiVYB0VcD0t3CTlajLrr4SW+iZMYRk/uPhbtCrj+PJnP4M6Lqay2WWOCXp8XzVw1w6qoqx29XbXtt348HvfjU2d3Xj6q1+FaaeeiQO0QPdwrCUS7ufVgX6OrQG9paj605odKmQxyHHd2NiC+liSMqTQxLGnp1xiLKCR7dLA3dxQXx+VcRJxWrxp8kqFUmjROWnbTHz7k+/CW176Yrz/ba+lUBpvdLQ+Dxf71q/GB972b+gI9+Nt/+9CTD92Hq3yPr3gZ2fr2Xie8kirUiqy1qN/+rStfiV75sS5+ME3LsEPvv5T3Hj3dVi8dBEmxlqYL87dAFuOyruLO4nP/PxOhHbde2l55ikvwkCoBUlOXBrLKLEjIuNHCk9pHHXUUdYf69evNz+kZ144uPWQu/7d/8AD+NR/XYTXvPH1aGudgAXz5tmd3e7OLlOQDY0NdpzATqYrm2IdGhyylx90c0C/CKyXJ/W+eJpxhUyIynmQZRWxZtVKvOfd78IpJx+PfC7D7aY+oKJBroFIGbjyux+M/GcdM1rYHtvTEVI7ykfr1beEBOlZfcVLzaOnD/S6qM5mBzId6Oo+gN7BTgzSMpUS1mcFdcSAApU26eviLYjFG5knhsuvuxtr97Vj6clnY8HiM7B/MIsOWsPbi20oZmhJUpOV+ruwZ+1KbHnwfkyl4pi/eD6lSqMuRt5FvdSkm3hFexa1ntZhjgtptByzx7WaORYefmADXnH+a/HON7/RXqTIU94ULbwCK1GiQHpnLUb5JJtupka5k+ofGkY8mbBdVY7j6ttf/TJuWXYXFh5zFPbkuKCzZh0cN40TG1BgHupY6Icl9aHXHNupUEggQ7nyrHZzQxP69nfZj1FOpdkajoYR4Xjj8EJZ558cj82JOnsqJkfDYFLbHAz3FrBpw14M7NuFX//kW3jGSUu5lqW1/KGsX59gPlmgeoOuTH55LngFdmeKccNppoW5wLFCw5kBfPFznyHvTjztpc9F08wWWuLcKWhaUZ5MlLNBH+9i5+qHUdXHmkcxmrbTp8zDD79zBb73xR/h7tX34MQjjqFVy92LyuW2M8Y51lmqw+d/dhtCO+++pDzrjPMxWG5CokyFS4JSaFzhPlUhBSBFsJTWqjp8w4YNFmevEOrwniuvbmTcde99+Pznv4jzX/Ey1NE60LO0uqEVj8ZQV1eP5saUDRqdOWZp2Qr6EIh+JaKgycvBPZyngmC6PsKRGeL2ien6jf9N69bhQx96n53j6hxM8mhcjH6i4J9f4Y7U5fDll8KVknXQ652mcK2tM5yBVIG5Aezv3mvHCANpbqVTOmIgLVWKnl7Wv+bGNrZ3Ans7B3H9zbdhMDQJU486Bm3zj8NwoRl7h3LYl89gGyd2lAtiUq95P7IK7ffchY6H7sdJR0zC+a89HxPnTsBQOM1x4T37GqZFKSWWoNK3XzqgAtVPLDXGo9i8dh+e+bQL8Nwzn2YLRCikR6IoGysU9V/BtYR0HtmEbhvpLJN9LwXKwaQXFJbfswwbNq63F2smTG7WKxXIhLPIUamFqQXjEe6ho0nylRIn33ILFS8Xg4YUd12DuOWa69EQSeL0Zx6FKZNovaeHueD301gI272GgT61bwnNzS3Ys3sIt978AA2HibaF/9i734BjF87AUH+//ZROKMqFgIuSXv+xTqHi5iaQY5t9WqRMtLYjLItTBnvb92HVQyuxcc3tmHfakWic1oBEKW2LC5uMiyUXGnaSjueirIPmjQ7TotkiJlLx/+xHv8MPvvpjPMg+OGr+EVxYPKXPGUkFHUZPIYnP/O/NCNdz8gkym8WMktn1qFEzjqcM3B37hoYGUwqCKVwOAOcEvZuuB7ftrInWjT5W3t3dbfZsNBqxn9uZPGWKnesuWLAA82gBL1iwENOmTsOEtjY789VHq3N6jpMKV8o9EuEUI88cFbJemhCkbMXfQedYUh0j+L8yjlhn9Q3/e13g2sCrv6aTFruBAT3jvAf729vZbrRiqWikAPJcyCJ6DIrrpv/KPnbs3YurrrmBFmYcp592NmbPOwrdvVm7M9+Xj2OgVI+BSBetrx4uvPfg4duvRlPnZpzdGses4S40d+/BqXNacPzCiTju6Ok4culsnLB0Ho45chb9hTjuqLk4+uj5OObYRTju2AVYtGQWDUIqGcpLHWE6IUSNU6DiSdMK7+vuwFD7fpqGA9wFU2lF9V0PLg/s8yQXJVmgsfoE6unmTZ+I04+eh1OXzMRZx8zFKYum4enHzMMZi2fgaQtm4LT5U3DS7Ek4bTrdzEk4fnILZkVz6Fq7HP3rVuCoWU04/ZhZOHp+K45f1IajF7biqAWtOOHoOXjhOaeTfzPWrbobS4+Yi/e+5x2YM3O2jUWhvonGo6xunShwt7Bt0yY8dP9q3HPX/di0dQsG9KsPNAiStOxjqkMkxHpzEYrVoTFF61XWNBcB+25COI9ihJYwa+de2bbFi52shVi/ZpynkaIb0NbH5JvXR4Co3fUpTWZSDhsGsQgXu4+99/yL6ibPpjaW4ctYTV4tt1UTWBNXbhxPPjSwLrnkEk7eAVx44YXsI62iEc8S4yTRkcDe/ftx9z33YhqVqp48mDRpEk455RQsPe5YzJwzB5MnTkRbWyuamhrt5lhrawtSqTrbHuprSd5PjmgLqbeK4t5D+Tltz0o4sH8PzjrjdLvBprMsWbP6JqvKtw9i2xMKUsKyRrzFQIrYs/aU9tSFFi8tZM6qVVt78tOeoZVDG4nXqpvqpcfhWEe6oj4nSMtLO0SbmAXm09t3EX2ZS2fsVJR9e7Fp9zYMDA3S7htAPjaEOO2dDIYQYpsPcuI2cG7Whydg9X278Jvfr8SkY56B41/0OvTQNOtMl9DD9t2VyyAbL2IoN4SOHetx4KYr8fzIAZzQvRZnUFH1de7A7JnNWLnmAfLM4ehTT0KXbgixpEx+CMVMD5DtoXIoUllwq8y61ucasH7Xw2iacZS9Tjs8sBzpvduwu4Pb9315XHrx93HzB96M7Zdegh///lc46tnPwEB/Cf2d3Silt2P3gX1oH25Gnvv3bVvXIjkpiuLECAaGhxDpLSMfHUYsXofBoWFa9VTYoTTL7kA4ybREAeHhYfz5om8isWcvQjkaBjvKaJk0EYW6GPRDpak8FSMXolIigluXPYRf/OpOzDviuXj6OS9FS8s0bN68DpOWzMPO7QcwvO172L95B/b0hrBuSxf+8LtrcPPlf0HXnR249ffX4HkvfhZuXL0e+zt3IrfpBjyybif2Jxays4fQvWUvWlsm2UtDaW1LonVUnPUYouEhuyIR486QSlzHK3prrpCNY8HcJdi4cjPu+Ovd+PCFH0ILre9SIYOSjkQ4HvifLR/Dnat2IPKht7/kooYp85EPNXCQ0LTn9iDPrYYmmAabBpoUrVs9xvHkQ31x+eWXm9X6gQ98wJvgVG7at2r7J4V74EA77lh2l90o0zcXZMEuWrjA3izq7u5Dd/sB7N69F9u2b8eWrZxYe/Zh7+492HNgP9ppfaXTaS3lKqzymBgHA7eQRUs/4/TTaCFP9hQOafi/ClqotUArzXPM/pRXuJ6c3rGNg5NfUZ6SHZ3OanEh4kJn5wJStKTlnLGP9nAfPUwF1tnTga07N3O3MESSHJVJHa1abpeHe1Bfp0kcQnN9C/qHIrjtrw/i/tXbcPTTn4eZRx+PjmwaBwoxHBjKoZ9KXGefQ0N92LtrO0qPrMAzp7dhabSAxTp17+hBqWcA8eZ627Huo0U6a/EiNEyYRJm5zWaf6JsXcd1QohviRmWYZbfRujvQ246h4Tr8mkr1lmt+hl3r1uFHv/wtOrbuQpFyTuvZg3lNrdg82I/pZz0d3/zWxbj66iuwa+cK/OLXV2B3+zCOPOYo7OOi0tqaQn1bA3LDafvGcjimV5c5VriA5zg2Ulzos1yg9PEZLWQrbr0Tnas3I8G0CU3N2LO7E8W6CGYvmU8rkjqJdLloAldeuwzLH9iI0886Fyeffg4N2IjdWNy/dwvNywSu+MkPsWvTJdi1txv/S+XaTpkW0/qdimYcNXUBdnRvx6yTZuBT3/gfbNywAtn9q3DF729Eb7kR86c2Ye+OzWibPgGNE9gnEe46uKPTh8SHy2mG2b/sdtmd3mkAdyiJZsyfsQgr7nkAt912B97//vfRiNHTCRz/IuTo0F8p3DtWbtNcjfNSZxMykfVV/zwjjaOt7IIG2DieGnB9oke0XNib8hoJnlITsuxHu4vKbWpbW5v14ZpH1nEVXmY32pTeOrENc+bNxdz589BIK1ffYtD5rZSl7igPDA7YUwza7upDNypTasYsPitF8CzAEVk86PKfcdioncYa76qT2+nJAnb1VmuEqRBDOuwrUgFQkegj23oiYbicw97u/dixbzvbt4Dmlji342kqtm7uLFL2bHQ+U0B9tAEN4Wb84spb8eD2Tpx5wesweenJ6KZS7MpwVxFtRK55Inr1PDWt5m2r7sWue27EaxZMwRtOXIL6/bsQ7+1GfKgfjdpJcFczrbEZ4aEM7vvzXxEdKNF6buCOpZ7yp2iAJxChsoimqBSzYVpvWaRi7GNabvt27cL06U047cyFSDWUMNC7G0fMaMYxMyZjaiqKxRNboCel9GTFrMVNOOPZCzie9qOjezPiqZRZdDrnDHPXE0vE7MtnYbaTjkkKlI0DCf3FHCItzdxNlDGwdx+2P/AgZk+eSEs3h6mJRkyllbjhgYfQsWUPt/kt9qGaK25Yhp17QzjhlPOw9MRzuKuooxXKPqmLI94Q5TjNYsv2DZg1vw4nnj0Pw9EutA90oqmhHrMmTMTslomYNn0ystyN7Ovahqmz63DUsTNZl3bm7Ud9PXdzjfU2N/RdYS6b7FkucLqOs8/jXK7i3MHFaL2zjvoZ+dbWiVwkGjk6ZEgw0g0d2+2Rg645L93yHJaZj7C+/SgmXHE4mLR465xCjwrJKU6D0J0ZjuPvD7W1JnN1m9tiSOi13hElF+JCWaBlpTvrXo/bo7AcFd2cgDv378NDa9dgy45tGOR2tECafbRwN27ZhFVrHsbqR9Ziz/693htH+YJNAn0kR08q6IUITwl5yiVLhRyL6oaYV47SpHycAhLk2cdGONBGZHx8UP2fCBdErXQ5yapJojGvcLXyVdPr2s0Hp3jN2uV802+G6W5+RK+Qxgpo792DldtWYFvnJvTkO7g7LdlHgxo4sfUc8x7uKvT2UkPDLGzfkcZXv3IpUlOOwwvf8AGUZx0B7qqxK1tEF22k7vQw9nbu5Uraj3v+eBkm9G7Ep990Lt546lzsufM6bvu3YvKkFsS4g0k216GspwjyGcyqS2DzXXfhgetvRH0/LbY8+3aIdSXv3r40YpEkmhtbkOa4GBzO2ke565viaGor4ZSz5mLGgolIJakwhwYQpWU7OUEDLTeMhrp6FEGrd34Rx58xBdPn6Lfv2NdSSDTiktCRVIg7ZRpuYe9JAXB3oJ8HCnP8ZHJc1LlFL3b2Y811N2MGrexEKI/eflq2A2m0UbmVD+zFTT+/BA/fej9uvvE+dA2m8Mxz/w3PeMHrkMnXceGKoq21kZorg0yRC1hrA6ZNa8HshWG0TMuhflICU+dMRr6kzyzmudNIU7YiF4UIZs1pwpKlk7H4uFa0TAnT6u5HP8d/lv2Xakza0zkoZjmn6BgnUyNC61yf0hzuySARqcPUyTMxsW0aKxa1x8NspJhmZTtwLtr4oXXPwcUwk/SrwCU9u6DXe0mpB32l0wO7pXE8iQhuWx2cAtBjOFISFdixgu6JeulSeBHfIs3SWrWfw+eVfp5n8uTJmDd/ARYvWYITjz8Bp55yin1b97jjTrDndXUEMWECt1WNjSxHyqEIveGms2J9qSyohMbG4dDUhg1U36kNpNj+FlcL1TRmjfjt7drVyRBEkJ2l8b/WOD0xFNKJQrSEvkIft//7sKd3JwaLVCAJbqubYximosrlc7Ros9zS16O1cQq32M1Ydt8G3HDrKiqv03DSaecgT2t2B5Xhjv4BDLIAvUhQGtyLbPtWbLz7BhzbArz1mcfhRQtb0bmSCv3+ezGzpRWpeAN27N6PApV4qrHBJnprKo6ZyRh2rFiO9jWrEKKFPIEWnx7mz1MhD7GMIsdHhDQRWtvD7Gt9y7gUzaAvuwN9kjVBq1U6JF2kkqQRwK29PkBf1xzBENq5GOyiiqFSDcXIk2OlyPz69gD1idpIN57sc69sM91kiuRDqI9wy84h2blmE3Lb9mJxUwsXuhIXJSp0jTkuTItmTEIqncYff3EFWhItuOD81yHcPBX7+3NUsdRUlD8ZzmBCQjuyLpS4aOij+JlMJw2DXiplLiClPI2MQWQSYWRTYQzRsg5RkRbTfcimuzA0uI8W+DDC9VFEGhqg7wjbD2DS8NATOqY8TeHSKM2xSfWgCZeTpkQrprbOto8/2VioNixUWTpvRPngRXiIWw59ikg3zLyBx4nKhFqDbRz/WDym9jfSEXrv51mobKlodVw0a/ZsnHL6qTj1tNOwcNEizJ4xAxMnTUJLWxtaqVzraDGn6lN2/DB58iRud5tpxTR4N9D0kWoOKFkJTqGPBe8pBYEjX6QV8qoBeQgUCrKyPavTKcGgxflYXS3UolNZ8oNWebWFHrzSWbkqaBtGVZcuhyy6+juw48AOWmTcqsbS1DJsN31tStYTt9wijIVoEZX04spG3H3fasxedAJOf8YFtHYnor1H37igUqAC7Bjow+6uToSG2rF77f1oKqfx5hc/C+edvATYvxkbbrsT06i8ZjdOwM61mwEWt3frfiTZd4kkd63ZYUxpSqBIme649iro59CbG2gBc0fU1JCyZ3IjjNM2Wc/bRmmpJVrrEKW+HirozbciLTs9TxVBXUMjwskUhmm56ktloLKLxvQoYQ8t1kFEygnabuw78qPeZpPozJPtSatSv2Kh1tLr38VcEU2pJhSHi9h07/1opSKLD2apAAe42FC5NXEc0sqmDkRbXRK5nn5MaZmKhmQrcrTAwfEo1vpViFSkiO69m7Fu/SoM9/ciQYUeo1yRSIH6LIF0TxcKbPfQhAb0hwvIFTJsAy4iusFZzrH3sugf7KaipdXPsa5vS6T1yxmSmzLLyNB9kXg5bh9t1w9K1kXrMbllClrrJrBOehSCdbWPknOs2XAbe6yHIwUSchVLknGOCpfisDH15pG/VRrHkwJtVbUAyq+FlpYWU0za+gvavutGjRStoEe5Mhw4TfUTuPWZhvlz56O1oQnDQ/32MfEVq1Zi1YMPYtntt+P6a67DnbfchvtuvxP33LcCa9euR3t7hz34rs89xuuiaIqn7C2gMi2YseDJrOMFXemxGjlPKWnb5bnDgxSd6uYsT9cej8dVt2EtXo5GZemsWspe7RvMq/kUoSmrGhX1bj4ncIETOxdKYyg/hAP9e7F9/zbs6duBzuFdSCd7yFBbbE5aWlt6DVQ/L98yaRp2dQ7hd3+8Aw+u6cQzXvgWLD3tBdjan8G69D70NEbQnaRS07PMuRAGtx/AI/dejVccMxXfeeNzcPKEDGLDe3Drdb9CO5Xu9OmTsbOTtvCk+Xj3l76FE17xSqzauhVZWrERtuGUVCNmtk7Bto270XnL/WjfuQfFFPkPD9NWo3xcaPVwf7o/zPFxANke7mI4dibXc+EtTsQQFU1PQwz7uKXes5/Kq28ytcQ0WqFRxKNNVNgM52cgXW6g9ZpglVnPyH7kInupt4aQzLOMUhsVcR0K+uIYx0hpfwe23XIrBveux7TWRmQo67bOYRRS9djZtR/lxEQUOtKYminh/7P3FQB3XVXW67l/7pJ8cdfGrWnS1I2WFlooFGdgKDYMOugAA4Mzg0sZpJRCoaWWWhpp3N2Tz12e+3v/Wud9rw2lxQb+gWF2cr/73n1Xzj1nn7XXPrLPpTOnYst99+H8hl2Y48rAGezDpFIPWhxJMv4dePC+pxE6maKbz2usWl5qETLhBuQctcg4x5BtO+D223Cw8zhaw1G6/2PouU2lB1hDUJ8FZ6oSnkwM/kg5skMknixTdzXzR+22cPI3AijZdJ4MOuDyo6VpEo1VHbWgHI6EmmOpr6MGWyNVfpeeW60enqCAvrScak4wE3vNRf8nf42iQpUIJC5kY8awGgNrPrEsLWaYl52WVwHHu7q6cPDQQezYsRPt7R0mIElVTRXGT5yIKVMmo662DjXVNQjQrRLIaDJEcCRkhp7FYlFWqAJL0Z3/dPnD9ErvpvdU88Wdd95ptre85S1461vf+hfbdH895x//8R/x2GOPmSabC0V5LRBWeD/muskG5QShgx/yiNClHRjuRN9AO5KJCFweO91uJ5wZsltWVAWDCrjoNbircf5sL+5fvw1JWymWX3YjyprGoy0UQYxGcyDpRn+QdZFAGW87he6dT2Bw/9N4xcULcdmS2fD4LQStNLZv2oKug6dQXl5u4sh2jITRPHcBJl16JS67/Q4MEaijCgTjKiEwplFJY7mgZSx2bt6EtqPHyDA9sHhc0HzCSCZOYpyAk4yxkmm2jdCIx6kDWT/6YjkE46bBAFFixPHu4zg5dNI0jSQJrulEJdJZArDVS+LJc2Ij9KoSZLrKJyKKjJmaCEjg8mq7TSRQ6vKg7+wZHNu+E/UkAxmLHUOJDJZffDlWXnIduoJ59IcG4fAz/4hned6z0ppCx/7NsER60VBKjys5iO1bH8e2bY9j4oQGXH3DVWTbwNDICPVUbr4PqUHFyk2hMlCCaH8IbSfodXQOEYBtiIaiiMcz6OkLEnhpBOxeGhwaihxBPx1DIhZi6tUdSoLBImaW814EbiaoRM0frFcK0lScxi19lY4UtOLFxZqlSyDXwEa3R9HCNDfe0OnRE/5P/jpFoFh0syWG1xoQKDBcNSMoVkI8FcdIcARtnR3o7umhm+k2Iw4GBwdx7uw5nDt3Du0dHegf6Edvby9CoZDpLBO7LIK6gCZFN8zECSAojGL6HyBSvj9Nk8Qylcbvf//7uO6667B69WqsXLnyL7bp/mvWrDHvfB/ZlKRo3CSFfCi8SzHIOn1CJHNx9A52o6vnDIZHOmCxE2wUnIWehlcD6+k+ey1OuMglfc4q7Np1EnfddT8mzlmNS29+A0L2crRG0hgkw+unmz+YdRC4fBg8fwanNv4SDYl2fPSVa3HN9AbU2sJIRrUqcxCHtu+CtTdMT6ca7f1B2Kubsfq21wCllWhcsBw3vOoNGExY6TC7EB2Mwh6Jo5Eg4afrvJfMMtjaCXdJCRJ2ggY9mATrvsaONtJI24aT2LXtBL72vV+hoysEj7uMoJeHg9fOnDMJdePLEAj46Ho78cRTp/GjH23A8dPd9ITUEaeOwLQx6BoCpk4jNSZoJpqmimvJptTIMPZv3ATb0BDqShvoDaTRn7Hgtg/9G6647S1onrkC3dFhOEs8iCdjIBRiapkd8SPbcXrTY3BFurCR7H7zU/fjphtW47K1F/E94wTaCAHajrt+uh7f/+7PMdLeT48kiWQwhMxQHC9ZexMWzF5CsAyYwE733nc/vvbNH6GjL8K0ehDsH4bHJY8nBy0dr57FQrhR0hey/MryGjTWjYHH7mResJx4/Leqwmh9fEHhT7Y3vvnWj1Y1tPCzQsjRGuXJLmS0aXVGW6eeFSmdFPL/5H9OBLIqg23btplNjEztggr5p3LLEQjUrNDT3Y2tO3Zg/ITJiMVjCPh8qK6pJiMqRX1jIxrq6zFpwgQ0NzZhwrjx/N5gZphV1yhaWKVhl4bRsczVYaY5kdIljYLo7+/FYo3Dral5UZ0gHzbqaJZKN/Jcz/7vEwGdNoH/ww8/jM9+9rNmKvPMmTP/Ypvur4BAemdNl7722mvNe8uwKS3KdzWzFYCWho7gE09H0NPfUVhnLNtP8A2b6F8uApjaKZNkhj6HDz43WSCZ688f2IgT50ewcPnVqJ2/EoNxvqPNg85IAsNRMiqSao1J7T2+F137N+KS8SW4dc0sNHvTKPPGYRX42O3Y/cwOnNqyG7MrmkhEXQhaXFh27cswcdlydIVTdMftGNc8FieOHEX/+XZMZDkpdoBT7bEBJ/L0Xo6dP42JSxchTVqYipN0aZxpMovm6kZ6NglsPbkJZwdCmDVuJW5ffSXqsgk0d5+GP5bEcQLmsn+4E4OxMH5M46RRGWPHT8KV19+ISLAfw32dmDRpDGxlLuNqK4ZCli/ncdpR5vZh268ewtltezC7uonAF8RA3obr3vyP1MHJCJTVIkVPYN+eJ83qD2UeB/wEvlwijirm6+HjB3DwwB64vVnccOMq1Nb6EI6HcG64D/PmzEBbxxHsO7mfeeDCxEkX4eorrkWqO4i6fBVceT/OD3bh0lsvx/7W7TjZvh+VJW40jJuNpZe9BNH2YVr6YYyfVIPyCtYppjkdpc+ftJhOsorSKgS8ZXDbfLCauArq95K+WrF9+3Y88cQTZly8xuEiT/NiyAnrq42GL2/Hpv1nYU3nNIasFOmMwjuQk5s2Ko1WuBBq/0/+WqTIugReF+4LckGZ8Tx16mi57RKC7ZjmZsycNg3jWlqgNaOisRhOnzmDfQf2Y+vWbThw4ABOnTqB8+fPo7OzE8Fg0ICPnif3utAL+xzL0+ffL1LK0Y9/hFz4TkqDpDBKojA0rcjsiwZB+wuPq+1VcuH5Oqe4XXhc24XXyOUtGgW9tz4X02Pmz6sOMU8SqRi6CSx9/T0YHOk2TQ2l5T443GoHjfI6J/O9kq9fgaMne3DfI5vRGwMWrbseY+cuwwjd2e5QzOw1/tnttLByD+H0lvvQuuNhXDKlCjdftghjGkrIF8OI05qaoClkmrs2bIffWQq7y4sTbV2YPGsBVlx+LYL8zcs023nPqvo63PDSl6Gsvhnne/qRIKglslaUOiyYUFaO3oOn0NZ63rQ2lhPEvTSMmoX28Pb1OE4GufqlSzBr+Xy0D57A5m2P4PThPUh098KTyGFyVSN+dv896BxoxS2vuQ5zlk5F38h5bN76BPVoF70oG8oqypEk0KYJlmr2Z65AS9i0njqO7U9vRRVBtYJbe+cIWuYvxOxL15goYk6fC5dddznmr74WZ/ujSBLcslY7WWkO1SUu0HTBGhvARXMnEdRpcFJBXkO/PB/Fgw/9BF3DrVh63XI0zpuA0z27cf9DD6C/t8d0DqZjCZZTGg8/9QAi+UHMXTkXVeMb0Rbqxc8euoeM9y5UlJSjurqW3lUQSGnSgxdueyma65pQW1FHdus2zJc3KkRzG9WNFxVVSZ5fPMsap+UFNJbNa2izmokVFef33Ob/5H9YNA5X4GHY5wuJAaKciQom5io5ffasme575MgR9PT2mmOlJaUoKQ0Ugtuw9LV0eigUNoAbJXCox1bP0FLpYnh/CEN9Tgog/Zz8MdcWpGhg9Fxt+q69gLLIPou/FX/XOFpN2NA5xaYRnavKUQTY4l5b8R5F0W9FERCb84x7KbQFQuEg+gYHzEy/bD5tDJji2I7Q1Xe66XoSbCKhBGxZJ7p6onh68z4Mh1K48dbXoXbsJJzrHzHRuGx03wcjYeQUNCg4hJMHdmP42E68+upVePllK1nhg4jEh2ENONCbiprZVrl4Hn1nes3Y2f6REZRUVGHVmssQKC9BOJykxUjBRo8mFo1h/oKLsPqSS9A7HDKAG+FrWVNx2FmeNYESaOFPNUEGbA6U2r0Yjozgwa2P43S4A5kSB6rGNsDT5MThc/vR3nMKtVXl0NTuTCqPxx99FOc6TqKy3kXAS6GhuRJnzhKcn3kaDhoPE7CcXrI6cuXt+JzMv0wC+/fsxsjAMJprx6K/fRDNZMYrr7wSQd43b7XRKyDouoBLr78VTZNnY4D5lnc4CeJO3iuPSo8LATL4nu425vcQ8ydEVpo3gYAeePAesyxR2bhalI4pxUWrp6CtvQPn28/TYmdQURHg7yH810+/B7s/j3EzxqC0oRQNExrQPdiBE2cOwevxw+2QrruQiGWosU6UktlWlJEh0xsRPprxtNQJ6YJ2v1cKKmzE2p9t0UgSJK1xAnEaGdLjlINMlxlwwXn/J38lUgQg7YuA8UIiNiagjEci6O3qQdvZ8+jt7IJTbYsCT4JxPBSh8g/Rmg+RoVB5Ba50W9WGJTfIQXfVReWzWd1mHSjdT224aY1RHH2shoHlFehDLXRyo8xn1uysjRv5E59X0LjCOX+sFA1KERCL76/2XTUD6Ls2GR8NZVPziqYei52OEJC0KoaaDMTcdVxGRGCs+xVBW1K8vwBWgC2Rl2clcMBKJs1KnXXkMBDtQdfAaXT3n0AKQ2SnKTgJiLyRMVqhgSCCfVGMaRyPZ7bvxY/vuR9NUxbiqjveiX6bH62JMBzVTvR2tyLaehITvUC4Zz+Ob38AQwc24r8+8CbcsmgSrJFOlJQx3wkwvayPfhIixXsP9XTDHskiFrKhLebHyle8AZOWLkMsEkVTqbzUJF18C2o1INVbihkvvQPO+UvRlgnB4YuwnicwHI+wrjswq34qMkNMb3iIvDFpwCTB/Jm9rA4Jx1h0OrJYfOky1JV70dbZg2TNJMSrW3DOEUc2ksDlK5fCzfIu9VZizoKF8NY70H3+mGH5Cmpj5TmOTBYO5o/XXolYbwixjk4yVTeGM1EcHOrDmre8EdPmL4YlmFErLEZycYRp7KfNmoarXnEHepy1OBvRWm8yJH2YUkH96z2Ls6cOIFHKZ1RrgkUS1dkIysudmL5iLt8vaBbhrKoPIOAvxUCQRMJbhQTzfcA9hJAvjqlzmxDtS5N3N2DSxGlodCeQqu1GxqX6QEPmqEfAEUBloBz1dWNgt7ip1fQYyWyzWj/QptUkVB+eM9R/iNDrVEeZFJmVxFKYqWQ6zszR/5O/NikCrGm3HXWRJc8vLYGQ2mHVviRQ1KgDzQvXeNuGxkZMnDAJ8+bNw9LlS7Fm9cVYu3o1li9fjgWsONOnz0Ajz1FbpWIqRGNR8xwBlPZSsiLwFUSf9ZyCxdfYRfPzb+jiH6eYRSk+5/mGRe3HP/nJT0yksx/+8IcGOBcvXow77rgDra2t2LBhAz7xiU/gl7/8pVlOfufOnVi3bh12795tzikC7vPlwuPMNrIZVqyclh0KYrC/nYzpJAaDfax4Kf7INJEiplLMWxaDhUamsryW59vw64cew8GjJ7B8zeVYsvZyRAiF3dEE2oej6BwMIejIoCfcjz3bNuDg+gcxv9SLL73l9XCQ5XUPDyJEoxfKF/Lclc7DRbdaAYL6yQ59peXoGhrAjEVzsHrNxSZr4wTyYCQEreZL3ByN8pZCdU0Vrrr5RkRJGzuSOeSkD0yz0u8v9ZkwhgmWaSat8JpWAm4Skd4gkv1BWAdTaD92FF2JYbSRod7f04vtZMWnSJUH0yPYcWI/hgicxzvO4MjZo2jtOYsx4yajsqYRIxrf7/QgRVYYhwtatj80NIxcKIoqrx9nyTpnrliEWXOXa8QVXE4fvGSyThp0G/M8mbFi6Yo1mDN3ARIZei0OD8Ja7pz3q6UxmzR1LvJZF/PECYeHoDpgo3EuxbmTzNs+mp1wBc4ejyIa6YOCA+05exg7Th1FXzjCvMmb4DYDHV0Y6e/DiWMncO5MK+vEVJTXVyJHYxGLJ+D3lKG2sgGlzjLyBrvRB6P/1I1Ck6sIj1GV3y0XnEP1Uh9ijgjOo7RWGqmgYy8kv1nJ/k/+J0WAq8ooRiZ5frkXQE/jVwuzyyZMnIDly5ZjFUF10vjxBN5C1PyRkSCGhkcwEiKgkDVqGJjaMTVKwAwVq6lFeVkZK4RWiXWYe/424BZE6REwav//Q1f6+/vxs5/9DG9605vMd7FZGQgF6lHHhcD11KlTOHbsmEmXmkmmTZuGX/3qV4bpyiA9XzRDL8Z7SEzFIgBkCSrhcA/zqg3hWF9hRI+NXgCJsFbR1RhWuZt+bwXZM/DY49tx7EwnFq1Yi0VrrkAfga4tSvZGlpSki2pzlyA52IsnfvYjPPDtL+Pm5bPxynWLMMadokdCsFPQ7NIS9MbI+QjkpRYnXVgaAgJTD8Ewb3ejesw4XP2yW+CvKGcqHSivLEdFlSareOHzucm6y+Hy+vgOFrLUtVhwxdVkygEkyWxJQREmy7WQsTvonnsCAdoNF9wuL5l5M3rPd6L7aCvObT+Kc/sPoiszgtOePO6mofjxQAgPHj6L2lIPOttacfDwYezdfwBnT5/CQGcnpk2aiOryANwEfc0q0+A6xc3NWJ2IBWMYPtcLj8UOd2UZ5l1zCaxknrEkgT5NY8D3dlJv/E43gTIDJ/Ppipe8nF63l+mlnjPd8lI0ESfg9CIVjSEViZvJHDXlFSi1ezDS0Yf2Q6fRdYwezSmFwIzi7HAX7ju4HXfv2oKdp06Y+L8n9uznuf04dfgk2s6cNzo9adJUZOnNJNMpGtE8aiqaUOYqh4PAbmgoAbcQGW9U1/+Q4bOqmMyHYm2w/Oqxffmr1s2msR5htripmKxURslGz3ieFN2tvyVR5ihD/5ZFgCEQK77LXXfdhde+9rU4evSo6V3PkLFonnqOAKv1+7fv3IVPfOrTuPHGl6G2thrjCbIej2aMZcwQMLM0Ot11tXEKeGWqi4xZWCk2pbG3Yshmaq+UO5MmUEVw+PAh/OPb/gFz5szmPdRGWgDhIvtVGouu+oVSOM4K/3uk+I7d3d1Yu3atecfnl6Ge9YUvfAG33347brnlFvzTP/0TvvrVr5pxqa9//evx/ve/HxdffLHRVw3zete73oWPfOQjhvnOmjXLjEuuq6v7LcMgMP7617+G9esfIw3JkDX2oX+wDaHYAOtOEnHms0A5zQqSJFNy2HywsfJnY0mcOHUOO3bth6d2LG647TXIEBiPd4wg6S1DV4z5m8vCkyB4d53BuR98E6f370VdhQuf+PpHUdtSjUhogEyaTNPnQpxuq91FJ58G1UK25XTZ4E948YPP3YWTB89ixtxZuPSaq+DxOhEkK7V7S1mxnYhEQ2SJNMhMUyyTRCgdJVOzY5hs7pGf/xLTPQQ0uvib9z+DLz7yU3QKsAi2NAOIptIYjgybURc+F8spHUd1RS1OR4fxwPrdSGUnwU/43P3Tu/CKldOw9s03ot8aJPskWMbJADVd2c50+pwEbwv1KgobQdzu9mPTnh50btyGs+s3YnJ9E658/atwya0386kV1DOYEKI2ApiV7624wLF4FlrOSa2bW+6+B4/95D8wqYLQnYng2EgC6/7hjcg2u2gwnLBk6MnlwojQ6ciaOBZhZJMZlLhqcXbEh0e2nsOpATe89AyGzm/DB+58OZpyJxFLqb3Ya56vZdBL/AFiX4beRAB+RzmmtcyDI+9m3RAl5UnUc0WLU/kXREZCMaJt+PKXv4z3vve9OHPmjPEONQc4y/M0rMzKOjec9+FT330algefOJy/bO0MnjDCrNQqAHxDE2nihRnKhUr/tyIaV6rB7GI1xc6T57uo/x1GduG9Xuw+z3/eHyICGcWxvfLKK81nSTH/BQwveclLcPDgQQMgzwfcHbt24yMf+wRuvuU2MxRMcW+1RE4qTY5FtlpdqXi4hShiam4QM9ReeVTcq3NEnR5JVgZLOsNKEOWT83zmAdz59rdi9mwBbmHFh+J7a18A1r8s4A4MDOA73/kOrr76akycONGMrHjqqacMm5cB6ujoMMcPHTpk3kXsV51cup8A+JWvfCXGjh37W+WlJohvfvNbePTRRzAQ6ULfQCf6g52md9tuVyMLAVCMhe+RTFjhcJYinbLg8MGj2HfgKCbPWIA5qy9HX4yATLDvjkSRILPsCiVRJcg+tR9ntz6NxmO7YSEdzttSqFg4HstvuQbVTU1mdV4xVgUQsjoIuASQeDxEVuyGO+7BZ971KdT7m+ixjIdNc1+Z/miKHoWnBBmWv6bWOvhKNhrLnDOPtIVlyzTU+CuRGI5juPU8LKkB9ARP4Qv3fROt/cN0bBVpi2XjsyFF5g6CHi0xyt0uJON0/zGIjeuP4FxXOZl+P3Ib7sc4Zwq3f/Ld8M8YiywZa5aGIkXgcwQInJm4aUvOqd2VBqm1tQc/vH8/ylgO5zdux7wJk3Dtq25D9ZSJfDcCK/HGRgOWzREx7U7qshXWVAROXwXzGPDSaPzwSx9FOYZRSj0+OpzAqz78fjjGlSHFa5yWEuZZL3HRa2Ja2NwJZBI5eKwV2B9x4L5drdg3TFZM4I8cfhz//taXYXz2DD0T6igv0IQGhcdU8KeM1YaGmjFoqBoHr6PCjESQaGCCdN9sNAymCZbyRwHu9wi4Dz9xIr9u7WQ+MAx7ltaC1o7lxpu8cPvEiwHKX7OcPn0aDz74IG644QbD6CQvBLjFY3/IO1547ouB6YX3ebFzfpcIPMTKvve97z3bdCAg030FDDfeeOOLAu72HWS4nybDfcnLqMgCCxs3K6prq+hy+k3HmRhuRj4r06bmAhOSMUx2wGNJul2Kg6tkxxMEVQKu4jLo2fv37cGd73grGe4cnqdhVAJXVlhN2TSvWQDcQoeavhdFkcV+cwbXC4nySs8R4GoyQrFJ4ML8LAKw9jp+4W9/qOg9n28Y7v35z/GLe3+B797zDRw7fcQAYCpPYNSy5QRbF8FBTJVvQoPVgrbWQezYvp8GYBhzFyzH5JmL0Z22IUy22RUJYTA2xIKsJjMmyzywB62P/AyuzlNY6s7AbTofUzhrTWHyZatx+XUvRbo8CkuElZSbKnLGRe/Cw7wnqLXtacOPPvdf+PyHP4/F69Ywl+PMLBow/qYOHS1PqbdRM4IaHPNWgQLzTaCiuf78+sF3/iu2P/5TTJlWivf/x/vQznTb6TILHJLOnFksUbrkoQ5ZU3zPzFi0O/tx5KkzePCpQVi9SdRu+zXqy3nNjCZgXB2ax09DPEyvOO9BqoT1i2AJGokqTym62gbR1x3G/GUvQZBg9PD3f4hXXn8t6hvHYDAZo4GIkY1bzLLwGsIY1xuQnbtCXbC4KxEjJlW67Ih1HkL38e1IuapwNpLB4ptuRM2CMegfGYQ974fTFmQ++PmKeu8IgdIFF6qxPz2M9Wci6LDXmcDg2X2P4D/e/DJMzp6lvuf4XI8JG2mm61EffFWNqC6rQ3lJI+w2AjioI8xDE7eXp0nLNDJFAW00litLwJUX9Qcz3J8/djB/w7pZPBgx1BxE+xzLxsz/Hq0sf4oy/zWJBrLv27cPL3/5y0eP/O2Ippt+5StfGf32HBg9+eSTuPTSS82Aa3UWFQFXHSI2AS4Z7mc++3lcds2liATjqKmqxeQJk1Fe6kNdfSWcHj8VvRBNrChDik5lQjLGuI+it0ezmmII83MyFDFtVnKp9h/Yj3cQcA3DzcRYmQsdZkXglVrmsrT8PP6nSBEI5fZfc8012Lt37+gvf3l5+Ne/xr0/vRuf+frHcOTcEaQdZGmuNLI0Tk4Cm4YLxRMKXepFV28MO7btRTprw8WXr0FV4yS0BZOIWAIYjqV5XhYWpwtDw60I9Z3GiUd+gZLOXixrHg/07EX/QBAzxk3F4MAIegg6k65ehetuvBTBdIIMmYbPaaNrTpaZSKPK4UTvgVN4+O4N+Mo3fwVvmReIDCDmr4IXI6z6GYTjlabd1GuNIc302YjHxH3EbUMsOwfPC+AusvcHHnkENWPLced7X4HhaD+isRycbsV8KHgncqGpRATbNBIEA4unHPc/uAE7uM0rrUa+q5fuPbC9axDbCH62ZZciVlKPuKsELtJraySM6LkzyHa2YubMCXjZy2+Ek6D+X5/7HK5btBCf+uSnDXLFyMI9fEeLwnApNKPNjVzaggoaooybCkXyp7ZUl0I10nDt3b4Bn3zfp9Ff4kNo3FgM1zRhmHmj1XG1xI+GQRK2zbplmlKcJ9DFqysJ4DRKVc0IBKpg3f4kvvnqawi0J8yKwO5sEvT/6AVZ4fZUoaW5BRWBSv5GLMzJmBFUeU9jsH5DCuAovVd9VB3953/+598CXIWk1HJXI1k3/vV7T7GO8gpdOsqcC8ID6nRR5f5TmNlfmyhDVIklUih91qZ303ft9V2f/9hNzLN4n+L2/O+/67iOSYppujBtkuK+KMXvRWamcyXF4iuerbGhUj/CM7R8zuTJUzBz1ky62xOpA3n09vXh5JmzOHj0GA4cOWr27e3txhXv7+8zS6GI9SpamN/vJdt2jwIr7/ibSaKI5Y9+NF1Nv3XCHyVq0pCIwfb0FFagEJP/fZsmb9x///1m6fizZ8+a/f79+3Hw0CEc4u+HDhb25lxu+3Xs0GHT7HD02FGcPHkCp8+fRoKVMJQYMl6ey2k1sSg0cEflJQpfGgjg3Nl2bN68E7X1E/GS629DadMM9Mfo3pO0pAhuwWic7nwOg/E+7N++Eb37duIygsT0Si+mNQYIZgnEokMIhfpQVeaDh6zp9O7dOHuq1bApC8vX7fPQxc0ino0in3TA4y/BpNmT4SHYxlM5pK0e5MlC0zS0FngQ8BBs1Q9oU6mzFAi2Rj/JHDW7TFLTOBHXXHcLdaIaSU3XppZo4kWKACGO7CUQ2PmOar/P+X1mTKo3koTjXAfmO1wYnyfDzYUQiycxYdJEjB03BrXNYzB9Odn9suWYsGAVKifMRNX0ebj0Va/FrW95F0rHTMXTTz4Nv68Mq1ZdQgAs6K2bIE8bxkQqtdQ1/nU5qGPUOy2ESsw3Y3oVtcvOayfPWoiTcQLj5PlwTFgATFiIknmXwzfvMnhmX8L9WgTmXorSeetQOoef51+Gcj7b3TwNlvJ66q+TjJr1zmIley2MKdcikiF6dsrbisoaeAOlzAd5Z4XmGiK3aVb7bVGaX9y7fVZ0mrC08A2WnzyyL/+SK+bCVWS4VocZPpkfdWElf4sdZRfKyZMnsWvXLrziFa8oAIYy8vfI7zuvCJhSnAt7u/W96Ope6K7qu+6n+17YFlkUVYznP0/Xv+1tbzOdQUXReSqPZ555BitWrMCWLVvMcK7falLg+37yU5/BTbfeiIC3HGNpud1kSelUHKlkFG4qmJoZis0ISpdZ3WF03KsWiUwnWel4XMyB2MNKFjNNCAK2d7zzQoarZVIufC/mS8bB43+aq690KE/FtrUc/Pz58006i8alKLr3hfms72qLVlq2bt2K66+/3nSi9fb1qlcEaR5XK6xWIVYHiBi7jRRQzUzqlEowX8KRIJYtW4K3feCVGAoOI56OwuWh0XH5eF4WTjLcnbuPYNfe45g9fx0uWrgaDnsJDjPNoUQKCVbQAXoFmt7b1taGJ7c9jEX0Km6e1Iz2+++GNdyPGRPH4fFnNiBB9tZQUQl/jmnweXEmOID65Utx6fVXwdFYhhEwv1MxOMkCK6NkkP1d2LfnMN5+57+bCiytIxbRI02DEI1o3wi/x5G1hglqDSipKDM97h6HwFZXlOD+h7eaJpEtux/By1+znO8XJNgy/2xR+DJkiikrgTiPIN34qMuKieUNOL1xD7b96BeY4Q/wGe0Y6m2Fs7oB0fIqHKbLv8dXA9+StYjV1KNtfxuoZJg3hcC+eB7qfW4M9LfjxAOPYEZjMy6dMxcLl0xHTuXBxyZpzLRemYNAK8QlX2YlshLwYwRGJsshY8BzHB4k4ym84h0fgY/6cICA3FnZiEhObr8T1kyY+mc348fVkauVhBXpzpKPICmWSSB1jQzCuutJfO2Oa1DqPAkLH2DP2eDiO1SVjkV1VSN8bgIuy8UDX8EYUOSzGeftBUT6J71/UYabV5MEMJzz4JNiuFJBFYWi1Yu66ObUSyqi0P+5mUVSYm1/i6JM0SbRO4j9FFmRlpvR8CExKf2miq29Km+Rvaqi67M2AVKx4gv4BAyqsMUef+WXfi9er896tj4X01G834Xfda8icOjYhWB9oRSPa5C/REOdXkjyZLGKX6vI9TG6p93dPTh27DhOnzplVu8VcOq5up+GUGnmmja9j44pPdIM875Mj4BMIKz3KqwqUQBS/VZ8x6Lok9qLde6fIkqD7qcA6OoM+zXd/Mcff9x0il24qVlFow40h12bzpEBkjFSuckgXXbZZfjG17+BX69fj8ef5HlPPoWNGzdh44aN2PTUZmx44kk8s2kzf78Xd99/F371xE/xro/8I/rpasOahpN5UU6Dpba6ON3OBx98Bjt2nMDFa2/CmqtuRsJViZO9QQyEbWSiLoI2dSMTwvF9T+PMoaewrCmAt16xAjX9bQgf3IHpVWXIENQHYnnEafBsGpLlcqCS+VVnyyF65BwOP70FueEo0uEYPHSrfXRvxfJiBNcgve/ubBhtfacRHD5oxgb3DQeNDv/ocx/Cj//tHfjR59+Pp5lnQ+ERdIe7EBw6j2DfGcSSHbA4nSbAtspYkzqYTWSSLCu1I9JYqGQ1Xtuez5CEZdDf2Yb92zai3GVBmd+G3mAPwu4cqhwZ+AfbMDc/hKlDp2Db/RDyOx9ES34YNy6egmuWzEYuOoh8qB+T/B40kD1myZqHI+oUVCFT9+0RPo86RS9K+oqhHtiGmMZ4guzXCze9C7slTGMSNe2oeYsTS+ZNQUu1F8m+cwjEu1GZ6URDrgtV+V5UZDtRlmpHVbYHVelOVCU64U+GUJ2JwDfQAWtvO0poQJ0kHe48fQKrm+VqJbMdiyoy4FJPOesMyQWZsGJmGBUn/GnkBDPHJPu/K1Z1mui+yvjiLc3+Ar9Ryi8F1va3KBdWfAFisXK+7nWvM6veqpI+9NBD5jxV9iJY6lx9LgKwQEhutr7rN4GdXFb1+uu49sXz9bsBrdF8029Sct23CGg6R7/pu0QjKfT5QvB6vuj+El0n0X1eSCy0rna7wwCrwixqMkCETLamuhqBMlZyhZcbTauAVuCmUQvaF9/FQUasMHSSAtgWni+ALQYaV7utjuld/lxSzDtJEcwvNFDFTWl//jFtRZauoWJXXHEFHl3/KH78/R/i6//5DRw+fND8RhqGeGYYg8l27D/zDLbtfhrnuo/iXM9xnOs9bAJyazEUu436QJev49wgHnzgCcRSbtzyyjdh3tLVODsQREcohO5kCrlUkuBIUCLtPLrzCZw/8DTmj/PjfTdeC99ID5781d1oaW5GzupF32AaDZMWIO+tQUeErJj5Gk/EUF9ZgQqW19kdu9Fx+ChqPBXwkRnlhrNMbRjuQAk9mAo89vhG/MsH34offPOf8MWvfBz/8okPYNOmxxE6swcl4fOIt+7DiV078NSGR/DhT7wf3/vuV/ClL3wc7/rg29DX14qAny67g2UvJkiiZSGjtSTsJF1ORJnvkXwSbqZpHHWhZ8dejJw/B6+Heu910bjE0JtwYTBOZpexoD5rwVJ5AEf3ouL4Prz92ouxakIjSjJJslvqEr0CD/OvobEWPX2dcPnVcMAyhoMsksSBjDIaiuHb//YF/Ohf3otvv/89ePA736fB4/0tbhoDO9mtugSt9NAsSGjttsggwqd2Y2D3o0jufwTRHb9A6sgTSB96ApmDTyDLLXPgMWS5JQ8+iRQNX3TvE7CcZ7kyDaU0JI4EPVOmwauhbP4qVHBzMJ0u1hmFXLRqpJapYiJXhY72P1kugE2rFFnfyVMKe9Vng+6iw4UKRh0e3V4cCP5WRBX4Va96Fd797nebmVZz5841EX5WrVqFj370o2Ywvca4FgFRkar0WUCoXvNPf/rTz4KBeiUVVUrDjT7+8Y+bNtB77rnHAJbuURRd+8ADD5gYBhqepOvU2aWVd4tgq974f/u3fzMRsgT6v0+KDFeM/IVEaVekfoGPyrCqqtI0AUyYNAlLFizG7DmzMGvaVMydNRNTJow3Q6gaGhrMpAGN2dVnv99nZqbpfQTKAmHDig3IFgDWOEa8v7Y/lwhIi5vypwjAxefo+4Xn6HvxeI4MRUZAY4e1yF+gJIA3vuGNePntt+KStZfQQO7Da1/7CmzfsRkeezne/o43wUUMcPoIAWRuOU1xtyUJrEneB6im2/zMxq3Ysnk7mhsm4KprXob6pskEzTAGQ1EyvhCSdPltZIShwV48eN/dSAx24KXrluOmy5bAP9yPJ+/9MbwuG2qbx+J89zCs7hq8+4OfwsLVV6MrGEOG5WQhw82kkxjj8cHPMju+ey9ysbgip8Kd9cDtIwmgt5JM2dHXOYjWU/vJGmP0MCLYtmsL2WMU65bMwMVzxuHi2ePhZV3tIzs9dHQfxjTVkt0G8cCG+8noIsxTkawM2SO9MQ3dogvvswfIzsmwNbLBY2PekIF3dePEI0+ilJanvrIKJ892Ys6CJdSJWgxYS5B3VdBSEHTJjpfVNWMi8SIz1I8yGmk6+XDa/fA5K+BxVmLMmHoa9HIcO34M//S+d+Bjn3k3PvnVD+Ht//RK/OqX92ErvY7uo4dwcttWnN97kPXlcbzvfXfii1/8F3zmk+/BJz70D9i7aSMNWw51peW4auVyvPKylbhx6XTcvHQqrls0A9ctmY6XLJqOm5bOwE2Lp+O6BZPx0kUTcOP88bht5Xy8/JKluOOGq1HBKmcl23bQWDTVNSHgLVFbBqx8D4231XL+2szwWIuaVgsG/E8SgaqMWuEbdcrlNV/sdF3U/iH2rHX2WTKjD1PbotoN1TNrrvmbFlVgAYhETQAyOBK51Z/61KfwpS99ybik6iGvr6837Yda70ugKlDUyIAiuOh6tduonXDz5s1maIimk6rtUJ03GjYloHjNa15jwFjArrZFgZpmR8kd1jMk6uD58Ic/bNKhTiMBiaS4L0rxexGUi2yuyC+LBSuFUVulirKhuQXTZxJsp05FJRnuua4eEwv30LHjeGb7DmzhVpyVpSaW9vY2Gp4Bw27VUeZ00cUaZbTGQLCiCoyK34uAVxT9pHGkaisUQP+xovtp072LDFf7IuBKis816aE8+3ybxslqjrtcQ35lalLRBCu/HVMnj8MrX/kqfO97P8bOowew+rpL8ONvPIL3v+1jKHOq0lE3bF4aFD/K3TQ0eR9+ff9GHDw2hHmLrsa6l9yBjLsKp0byOBn3oCvthubW17BehFpP45kH70IgfQpvvuEiXLdwEtwDvdj72M8wzGeNp4HsSETRF/Bi0uXr0Dh3Ia695bU0dMvRM5xWfaebq7ZHoKWyFCOHTmDvz55BJbzwupPw8nnxXBQJD115Ty0mNzTh+isnYdLSSri8k5HMd8Ln6IM73Y4GF9mqr5/MuRfN0wKYf1UTZi8di5ayGjjLNHU1QUPdz3rOkmL55r0JpFxxZJxZPkNgTMbq8OKJB+5HKNmNmaWVyHYy7d4qvPxf/hWrLnsZOnpyCGc8CNJIZIeYP64yzA06ceQXDyN1ZgCV2TpY+L3K6UW++yz2P/kAQokutAfj+MnPv4aOzl8SPIfx0wd+gtPn92GG24nbS+twVW0ZmlqsGIkfwmd++RhCfTvQGN+K7z/0GPa2tcHrtaKlNIebZ9bg7Ytr8Q+Lq/GmFfW4c1EJ3rK4DK9dWYFXLi7FHYur8OaVTXjtkhK8bnkLzxuP189hni1pQQSDsDC9taUtmFA5FyWJChod1icCrFdTQKhKFrLpnNY3Yx5lc16WznP6/ceIISbUXVVbE/TGYSdr4Q9mPCZvWrgtfzU1qrjp6J/2wL82uRDAng8GAkcNHfv2t79tmhjENgXOYsQCVbFiBekuioCg2KOuCq9ZTy996UsNc1Znl3rXJWqD1HPFhgW2akO9/PLLDcAW06PnXHivF5Pi+WLKkuI7FN+quBcLVYu8aZd1OsxEgf179mPbtu3o7e4yHVMCK/0u4NKz1XmmvYaE6XM/r1EzRCKuoNpSGt7dPECuu3kMRWktPvU5MZozyoL/u/K78uP5Qi7M5IgZ8Bq6owJ9q9Nu2uTUKz8w0orD57bi5luuw0KyoelzJqOjv4OgeoAVguw4Z0O5pxSh3gjZ6sPo6R7CNdfdjOnzFiMSs6A7mkJPJELwiMJhJxEhI96zZyP2bX8aDbVevPK2K9FU70V0uA+DnX3Y9eQ+NFS0IJFzo2Moion0qBZduhrxRBrNjePwhje/Bf10qYciZOQWVmym0ZZKoKmiEqf27sfJ/UdgS9uQstINdtMJp5utQfrZbAyRaBuiWQX+zsPlcWNoIGyWr7EQmF0uP/NC/QkZdA90Y4gAG7eFydzjyLJcFIHLTBJwuKCVmLXEDRxWslE7yn1OnCbbPHVoP1pqm+FwenDszDmsuHgdxs9ajGtvew3qWpoQySbgDfiR5POSiQGMbfAg3d+KniPbUYZh1NCG9fWdw+ObH8NgcgR14xroSuSZ7zNx9bVrcN21q7B27RrU1dYinYwiFRmCNR6GJxlHKV388XNnYO26hbj82rWYs2wpXGVjkbE4EUvkMDA4gp6+AYwMj5hgN4PBEQyFgvweQiis1X8TGBxKIBxlmQ91YzhyHkPhMzzWbQxNWUkVfP4SMvy4BkgY/dAmhqsJGArkZcQ0raqO/baO/9FClbQKgXVrh5jCc7XIyP+GJoQXEgGMRPEIipW5CGRFxrtw4UIDSgJPrQagUQ5qTrjQ3Re71BhfdbjpuL4rz8R8BVxFMFTwFK2soDGlagoQsOt5agMuPk+f1eQgJizX/cWkmE5NipAUGe7z1SGlsYzcxHIVI6GtrZ3K3z0aM2HINJ3IIAhYlWYBvtKi+2WzaXOdlvLWKAU9U/PXzbLnZLp2nlvMwz+LIv4eKb7zHyIKMqKg59oLbM3KxQSSRIYVMDiA3uFOAmc/TpzejXVXLMEP7vtPfPGbn0J9cz0yqSzKPCWIDETw8588RDAtw7qrXoaqpqnoD1vQG84j7CDTZJ1JkY0KZA7s2oC9O9Zj9uRa3HbzalSVJpGOdcFPgDy9ez9ANuxzVSGcciFs92H2yovhrChDjsUWT2Ywc+EyzFi4ygQjD5Mx23Nk6ASBcTwnQFd/74btSA2lkNI6YQRPW44EiWCdzRA8k50E4gHkbREyeAe9U27UuUx0kEruMgFsVI6pfBRxbjFrzEQDzJH6a6n8SCqJGMtYqzGkWA9SmSwqywII93Vh66OPwpNKw03m19U7hIqxE7Bo1aWmXds9pgnXvOJmBAlPvckY/BX0BqxR2BIdmBrIIXR8B7oOPIHB87uxZROZrDWCi69ZhZbpYxDLBjEU7EEw0olEqofkI8h8TMBlt8CdS8CfjqMsmUAkmKbh1+q7vWTZHWTeGYTzJbyX20yldnKT9+KmHtJ0sLxpLPkeoowOq2JPqO1dU35pgp1JslWSHxvzKhdHwFth4iSU+MppjBXKgDpGdqvg/Wo+UKewmVEoYiGwNRNI/gzC21tTtKZysBMEiQKrLYgCTqtS/THK/tcqeocisBaNiABQm2ahCTA1/VNtnEVWqrZdTZZQ84A6kwTAalrQ/Hu19Uo+//nPG8YrEBXj1AB9AZnAUJ81XEtNEWqiUKhArV6g3wTSAl19X7p0qXm+wgc+/fTT5llF91nyfHb3fANRBFzT00xFySvCBsVNRSorVzCVmFlaJxIhcyCbbW4egxnTZ2LSpEmm3VbttQroMnnyZLMXA29qajYrQqh5o9jZp+FFGh4mnVA7abGJoSC/mcY/pzy/6eD3SV7TkU1yCDbQMK0YQSVKsGxD18gZDKjXPsYyJggEyuwYYKV2+p0or6ogRvmxc+sR/OC7v8LCpdfhlle9A/WTF6ArkSewZNFO1hTn3sbKmQz3YMsjP0LP6W14I1ntdVfNpLXuQz4dgU+rxZJ9ndqxg/Uoz+fbcI6gedmtr8ekOUsJkFp2PE0gIHiyyr3hXe9DM5ljT4KAyXLzKj5AOILJdbXobW1Df28/DboMCdk62ZeG23n8AbgCNabTKRKOQQuG1tVUG5DtaCXrDVTB7ioEpWmpbUFlSTmNKvNRHak0xJrQ4vT6ecxJlkqml7fAabOixOrAjsc24Nz+E5jePB1Dgwm0xzK49vVvQNOUqWTIefSnclh780tx8UtuwsmRMFIuL42BpvNGMJagXh5px2Pf/Vcc3PhDjGu0Y9Xlc1BbF0Aw3M/zFLVOoT8JjTRKaTFyPtdiTcHO97Oxfioymt2u+MxZ6nHCtDunLDyX5xVW0kgQNJl2cx7hlqroppG1a2JKlvelVbDnbXDxmFZG1tpymtSRjCXNsK/K8mZU+Rp4vhZFVf3RkE1CLEE9ly2M3LDyXuqoU8BLG//9qWLqCXVXOqmZfyxu3VbuNG/6LLb+5SrQ/7QUGaWARSMVFJOgqqrKhPlTR5Z6tQV4AjKB7oXtrHfffbeZRqvptgI8ga86w8Ru7733XrzxjW/E17/+dXzoQx/CBz/4QTP9VqvrSr773e+a5XDEfvVZbPl973ufaW7QfZQG3avIXF9MigajyIKfY7ijhTdqNDV2UXETJALOlrEtmDdnLsZz73Jr6BdZH5mFmhrUdquxyho3KqZtxuNmWAFoFLRZqTBmXzTIf5R6/P/VJYuN+aG4znmyGtClTAyhvfccOgdPEfgGkbdH4Smxwl/mpUs+DCdBKM0yCYXjePrJHTh2ogurVl+LeauuQYZubW8ig2HqTFRgQFc71NOGzlNHsOvJB1HhTOM1L7saU8ZWkTWfZmWN0uD5WD3L0X6mE9lICGVNfrSN9MLf1IS1197Mc0hv1HxAF9pqz6KHLnHj1MlYedmVSJK9hQXQqQw9JE08ycETYFl56RER6J0EnVxmGA57nuBQhqRlDJzpBgJ8FTJ0wzPpKIZHImjrjOFcZx/Ll1CR8cCVCyAzzPodJJsjsCYItlpglDfRMFE4CEw5grAAKh1N4NjeowToehovPwYJsBMWL8QY1oVYOEo7RuBLEeAJ3EuvvBbj56/Asa4BWL0lsCt4N/WuUgFyEMa0saVYtHAcauq9CA908f55eG1euB0BlpSHGuuF1c1nMm8zBLws9SuUyJL9Uo2ZNwbuyFIdTKOXRs7nTiFD4hBWmEemN09Q1KSPPPPNkiExyInz8iq+oxrUrNQD3cOaY7qsDXDZmuH3FKbuWgi2FnoEVsX2sGUNw82rA0vNUZrGq2FyhooKbLX9iXqsy1hni9BKulL4aKZlEkTMN/15HrP63yJF1i7gE1gJwPRde206LhZpmBy/FwFa++L3C68ROOtzwRXPGhDTZ52nZgWdc+FzBJT6Xry+2PSgz8Vzns9qLxSdc6Fc+N2U3Wh56ps8pPKKCjQ2NKK0rNSMsjhBYD1z7iyZ+CDTmCX4egzLkdEQqOo6pa8wxVdjb/k+TKPT6TbjNtWsUHxCUaROv5mq58vzr/hzy3P316oAan8TG8xakhgc6iHDpyGJ9yCRZU22q5kkhZGQpsPmUebzm5lYD9z/a5w81Yoly9dg6Yp1cJeXoXsohjM9/YiS+aTJTvJOlnc0iMPbN8KVT+Dl112OaeMakQkPGdfX5dLCl8wrRw3ZlFxcAn4uhGB2BC9/3asLZR/Pkf1GCTp5aDUNTcWOMb/nL1+GJRevwtHT55GjEVCeyk2uaagSfSNw8r2SYQLroGkqOXqsnYThKDY+dACRQaaP94qlwiivrEFN9SRYHT7YuZ092Y77fvwAdm3cD0fci4H+AfTS46mvqiNo5c26YalYGqVedRJakSF7jIUI3ikbWs/0wV5agouvuxaOyhKkqAtO5qvXmaUhy6CxZSouu/5m9AapI3TjM3TfXTTObpaBLRnBlAk1qChzIZocQDnf3W+jjpF5akCYVvm1EnztbgKlz4UE32kgFKIBCqMvSjC15RDwlxiArq+sJVhn4NMEjlQccXqLmklJ3kj9JzgScK2ahqupdTl6B2SVYsfq7NdZuawHqagXNVXTUFs9nvni5XvzdM0B5n3Uzp1RzGMNFNA9uInhGrSUC6Lz/lhhPTabEd5DH7lZUxoMR7FkCUBE+AzR3qaOBlZ6VebfVfn/VkTvICCTqK1SYCrlL34u7ovHJfos4Llwr/wQOEp0P23F63QPub1qWtBngZfupWNFd1jXC4j1exHUBXRFt1lb8fiFz7lQdO2FxzQhQWIxLUJUZrprErvKja50LhbE4EA/zpxtw5n2LgyHg0hEhzA82EfX84zZRob6+b3f7Ft7ughQvYiHFC0sZVzNNG+VJNBkybLSCVZ+Viyz3AxF7yTF19Irpr3LbBL9Tj0i46QZIkhoEoiO64+MGCtVvrgVenGfv0lBM/zw7MYDhasFqryT2XgtCKJIkZUkmCDlo4eMM4mDJ46ifaQLcXeM5eJnRbPzZw39cRA4fBhXNxl7jpzAPff+GlWBJnzgvZ/EohWXYzjrxLG+YfTwfpkSJwbCAwSiELY99hAefeDnWHvRPPzra9+ERoLMSEcXNPzOWVXCt0yhprYK0WgSQ0GFTKwzzRBrX3Yr5i5dgMRQGGWeADy1jdQPPxRjuIxMO0P1KKlrwHWvegdqp09HdzgPR1klBoMdTGkcJXDBrITl8qOhpQlT5pfznbL43Hf2oWMwhDvedD0umnEzUrzOY7Fi6oQxqKpoxOo5C1Bjc+M/vnQfBkfcuP3V70Azj7ceO4OZ0yYyr7RaNxkv2Xa1XPpMGueOtqMkVQsnmXqUennLre/BlMWXYCgbh89Odz9GJpx1I5ZQ770Ny+gNXHb7R3Ggy45gxoUM7+P3BlBW3QRrVSNGkmmkhkJwEmwdI9T3aBitHUPYtnUQm57ajqG2EQL5ICks86uULNRfzkLtRSZE8O/YiYc3n8GPN7Wja2A3DRN1lx5KlMCbqwggzPQlyCoSZPcJp920S+esSeRdJDk8L2INI5GxEqMt8DnL0FDRgAp/qdEXC6+xiN4zvzI5tdbSg2M+F6KAFQiZkSLB/WPFMGUX85j1gCSF//ko7tN0X/QICy2tqUP6wVxRAJ2/RxGgFUFWWxGQi261NoGk2N+zBfMCUgRlia4pgul/R55vAIsMV+VHxHn2eQJskiLucwiRESi0Ylo94GSpY5rHmLbbmTNnYdas2dzPMLFtp0+bjlnTpmDS+HGoI3AEPGS/CrRNUNT0SIGdw8tKRaU047UpeSkrmVFOQCclkyumTfR6FJT55saAF0Tvr8/yNJRHo/nESlCA1Oe2nCqE2sBGN0VeEr82HJs/WYm62nIKXq1yYBqT2Rgr5zmc7TyBeDqMHAFfU3i1FHiS98synU6rn4apFHv3ncTmzXuZF3Nw3S2vhzVQj/bhJPpj6lBSR2aM9yTIE5A2P/0g+rpP4cYbL8LsedUkJ92IZ3vgdCdhscfI6DzG/ZV10vIyw/EwukeG4K5oxoo1V5IkOeHTpBItfUPrqOXDlS9imLlUGuFwHDXNZZh7+Q3ozFgQJLh2JzPojkdgLfPRE8qyLKiHzJfdB7ajbkI1ll49i/evw4H9O9HZegjuUguGrBmM0Oi70n041boTlkYnVr/mUmRrbNh5Yifa+Q4jsT6UlpBt2sjG6QV4nRYy1ohp+wx1D8Bnc5qA34suvRQTlsxDIp2ERwySeZcl+065bGTENrJt6VQW666+FPVTWtARGUEipqGARCh12iU1NM+LEn8N0jxuofkYN2EcPCU+/Pyh9fj5o49i7MRpmDllHtJhsXgnanxVaPSVY05LC+rrx+O+9fvxk1/txpi6eZg3do5pBxUbddNYCcQUc0GgaViq9ILGL0GPLM20KoCNPe2An8atqaYZZe4S0yKrxXItNL6sjLxCw11JvmQ01Z7MY8W6/t8SqbhR+YLeM2XmLwGXLIYfVT+eL+qh/nsUsVCxU/Xga5SCpod+4AMfMJ1kAl/FUlUsWg2p+n1eQBG4xUR1XhEg/zty4fOKTFjjKaV4xc6sgkuqGXPkc04bxo1vxrKli7Fs2WJMnjIF48a2mBUd6mpq6WbV0t2qQW1tA2oqyARqqlBbWYUSrxNeArSX7MFJ11txGnJ8tjysUSwlxlEx6SaaYB/P0gFVAp7woralcLHywmzUM0Uhy7EiXbgpgpRilKqTLpdmhZU6GmpLACVJtvCYPguM1ZEkg9Idakcft3h+2LTXRuNDqKgOIEXmleT5Xnc5wbYSz2w6jMef3IOXXHcHLl53E5KOChzrJEhGWGaOUnST4VpZEePhEJ5afx9dwUG89NoVWDivhsx0GOFoO19RjY1i8XSh02TQZHjmlfn6Zzq60TY8gr6RDP7rpw/i3f/8Ybz93e/BO9/+brz/n9+HD37o/fjQhz+E97//A/joRz6Cj3z4I/jQez6CDftO4XhPDLtPdqJ1iGDr0Zx+lmvWQQBL4eTx/XhmxxPw13tRO2sMXC3l6Bw6gp1b7iGT62dZMwWZFFqPPIknt/4Snkk0LjOq4G4pRcyZwpYdj6GDoJvKDBPE5ZozX2LDZKcZVFIH+s/3EBQcqG0eh5kKNNPA66jDdP7hoBHIsl7EyXR9fI6b+zwNXMOkFixYewnszY1weSpp9Mg2CXgqnpwBag+yCZZximWZT2DizEmYvXIhAuNb4KvkbwJ0jSwg4FWWlSCQI9tOt6FxbBPqZixG9eQlzOMS9J88hb7hfvhL/LDwnGQsavTBqITxdGSHCdxWPlPt0SQDionQUN6Ick8VYZY6SmNmSdPUaSki1g9DgqSro3sNZVR9/e8SIyMXwGdB4/m87zx1KP+KS2bCkY+wMhUosF2VQA8ni9OJRVDR/g8JIP3XJhoVoDWtNE72WYCiFF39FxIBpIaNaSKDRhpodQEND9MqAurh17RRjS6QKGCFGKPySFNo1cmmzicFD5d84xvfMGxYEx/EiIvNFr9LlE6lTx1t//Ef/zF6tCAqBymEnvfZz34W73nPewispGQqLB7XdMjtO7fjk//2Sbzi5a+A2x/AhMlTUF1TTUtuQW9HB+KRpFmrTCv0ak0upUnKlpabycpiIwiKDSqyksZpDtMVFGNJs9IfOLSHwPFWzJk1U6TSMDXS2+cUjOnSxAetl8fqYMCwwHo1bVnNCYUTn1VqGXZdb3yt35QCoLOsCPwa5maaBXi+lazQzNIR45Ezn4mhp7cbvdFepMhsM7YE6Q/ZC98rEieL89GVJ2xEBzN4+MEtPF6CK6+6DiU19YjCiajVh86RMPMkyYrJR/L6fXu3Y8czj+OKS+Zj1uRGVJf6yZZiSFA3NFLBaA8NTZabhbVea4iVkL31tg/gS5/9KpYvXoFrr3o97G4Pf8uYNbsy0QiBSvxdzVw502TjctKVZS6qzbzaU4Ke82ewdcPDePSxezFt6Wzc9Ipb4J8+CaGhbvzrJz4KW8CHMXMaYK+KIOKqgZtuee8vH8Y75rZg9fT5SA9Y8M6NW3C60omml6xANDsCX9yNeudYfP/Td2Hhgql4x52vY55YEdRoBU3yqGhEuHUY933xv9C6+SSaZkzD/OvWYqTUBmd/HOUWH/Ju5h8NzHAsgnpCRZbptbg8sPkq0NV6BAc234cxYQeqm+vRwTK45SPvgKu8DA6y/gz1f8+Oo/jWXd/FvDUTUDu1Eae7uxBu78CkRDWq97bjWr8PJMQ4n45h+zgfztaVobS8mmDpxcmzPWgMV2PHqYN493veQTCuo4HVahXSLxDkUzSk0jHqLsE7TbTX+PGp5QvQ1DCGTF4r7hrVlMKOEoaCHqoeFT7x8+j+D5ViXfyt4DWZNLIC/jy9SurKcM6NT373SVgVfs8khE+UC6ewjKYWXZCIopv6v0H+EOulTCxOLFDnURGkNftMQ8M09EvsVh1eGm2gICpawkUigFbGv/rVr4am+UoEtGK6us+fOy+VVolcIylRVq43v5uQcmS9eR5MJGJoaz+LPbt3mpluQ4ODCJSUoaVlPGbMmIlZs+aYz9Vku3Z3gKBrQ4pgm6KrniRDjtK1heIFcPMQHISN0hc9R00BZkai3H/jKxU3Ae5v57OS9YJloMQrAr+Jwl/YFJFf/c4CZA2v0t5gsjYH/yhotTWBwVgvznQdRw+ZbTaVYCXMwqm+CFbCbCLJ06zwZ71oP9aFR+99Ak1V43HddTejsnks7YATQ9Eo+mNBw4IdTlZi6xC2P/UzHNn1GNYunoFLF8/F+PpqpOMhAvYI3JqBx/QS9pkmmRum1UFW5iaA5qIYHNQy5uW4/PIbsXj+bFxEsFw0expmTZuAeQvmYMbcOZjDbS69p4vmz8XMmdMwY+YUzF8wFy3Tx2PJleswY/4iAlkZ3CXlSNBdjkSTyBK0Ne7UxnLxOsk2M25EBruN1xXxluFgvg7H85U4Hs0hzsruDVQjG2cOpgj0IU09DsFN4zSZzNFF4pTh8fLycaipm4kjJ9vx/V/8Go/u2YupK5bgFXfcTiMzGRPGjMG0SVMxZuIkBJrq0TymBQvHTcbE8ZMwc/o0jK1rwJjGFqxccTle9eq3oWLaHBzpG0B/OmrGDmeyERp5koxSKzpGTqO1+yzqx/oB5rO32omWCQ1obz2DeILlWVWPcEkpTtKzPNRxBPYKKwLVdoJ2DlVk8sf6TqJvqA8en5f6Z2EeFEKGStc1lEyhKu3UWysZrDPvQGVJJWqrqqmzbqoX2bgUVmpH5dV4clNnRuuj0edCVfrziXHJtC/stLeGwzFaQDJagoGVDEQ1QoPGWZNZsUYToz+jFflvXQRQRZB6MZHF0yYR81u/fr2Je/D973/fLOmSoeJLiixU0301JVhMWEAtFqt1toogrKFhWtpF5/45APdCqCoaAynQhe+muJ+xaAzxaByJZAJ9A70YGhkgIGgiRJCW+Cxa29rR1d2Dnu4+gvAwIuGIGWaTpR5E41kEw0n0062NJOTaq3OMz0lp8L342GgqCLZ5sh651s9uAmCjLWpvHRV9eDbb9eGCjb+ptzknkBXYmidpYyUi2OT5jhkat8JyJwbm+L5ktdkohiND6OlrR+9wF1KWmGnTE6HWMCnkNQ3Wg8rScpzZcxxb1z+DeZPn4GUveTnq6pr4fmFW4H4QFkz8gEhqBH39Z3Fw7wa0n9yDl169CrdcvQaZOJnvyAg8BOeAh+CVDDPNcVZgbUnWqwRyTtYXRxpurxhrHlOnzkBdbTNTStEQJj6CWWeiUWnFAGmB0QW+fiaVo/dA1kuvIEMwleeb8zpQPnEcrOWlyJb7TJ2MR8LwuxwY7unHji078ehDG7Dn8W3YtukgDnTlcPfRYbz3vg34+COP4+CpDrR3jeDJhzZh74Y92L91D8/bhhKnDbW8ZyKiGByateXAxi0Hcf/9jzMP/Ajz/rff+Q9Y8/KXYsn8+VizbAUuv2wd1qy7BKvWrcW6tRfjykvW0dtbgxXcr7vkUixZtAwXr7gYN97+j5i5cjUyfj/s5SUsD600QoOci6Ar3EXGF0XLRDc8JWl0D5+jgYuhvKwC1f46ZGJOxBEgE/QhmAsgJ4+E7DjF0hkJ9cEecKGf9Urj1EvoaZiRCMy+dDxlmCyz34zFVWhFtWW4LE6MrW82sUDU3CDbr6awnEabqKmKF6vmqN4Y0e6/XzVfRHhj3Zv6a0ZTpGgl4tyzqtELo9vISmMhPdesFDPfghY9ywLX/m9dBHrF7cVEgFoEVZ130003mXZbTWSQFIFNY2YVG1YAK5ahawTQWsK7qanpWdDW72qiEMv9Xc/9QyStziv1FoyK6SigWB209naXcafMd2qXNe9FMEWGnoiTUKThZ5rrK0oxhy7l6stWYcGKBViwbCEuWrEYcxcvwI4C19cAAPntSURBVORZMzBz8jRMmdSClim1KK1TLzqZktoFtRKIlJVsBXYyx5xGRwjZCKoaLqAeuuJGINGqtgJujQoorLWVRoYVjAd4nfTouU0dbjaer6YHZY/ILK1/AdKzfG6GLruGHdkyrDwxJPMRDKQGyJhacab3MCL5YbhKnbB7XUh5k0jyBm5bLV3RSUiFXdi6eS92bj+B62+6FZffeivdcA8BwIJQpAzDdj/SZHs9Z44j0X4MBzf+CkfJbN/7zluxfOF4xGNtsKT7yNKi8Lj4DgRMLdltA13sDNPGtKpjLkcXUuw8HrGivnoSmhtaCAD0u/l73NqOuD2CeEbrdwXJUAv2R/qhmVtwJghMSTPe1KbGaR3yN2Ddlddi7twFsEZdfFYQpWVVuOalt+O1b3gDXv2SV+PdN/0zPvD6N+KqZVdixqpXIrj27Tgy8TJEpizBP3zw03j7a9+BD972drz12rfgjTe/Ga+54Ub8wxveiZWrrsC4KbOQcAXw2K6D+ObPH8bEJTdgyrzVWHDxGrLUscajcHprUcN3TBO8Ig47GuhVlPCFNC4445Cu8ZwyN8pLbbBLR/hWlooaTCRjb2oqgyU5SMZJYKf++wn0niqWd5kVO3cfxeCRbuSPtCG07QxGEMQOZww/67DhifNOHB+0IZipQ2pfF86z3PYei+L0oV4+I4bx08fBX+5B1handxLhMYKrRuaYpk5u8mYcJagvqUeprYw65CIw09Oj7gvfDFEg6FlIIOwE2VEtK9j3/17VfJ4UEZw3zdulzrCoA1qDoHVYCqDEmAXyRoFCSblwK9zkf78UXV6BpJoLFM5RbbJFdqoALwJXTRb4yU9+YmanKVC2wFQxdtX0INddnW4SAfbnPvc50xTx3+39VNGMqoiRnMYOUgoNQAREWlGJpt86PW44NPbR4cX0abOx+pLLsWjhUtRUUJkJwpGhEQz39SM0MEjWRiA1TR6FezitLpTSpS0JlMDjdcPt8RIsWPFZEW3ZQl+vESYobxJ1wVbIplGdIvgywSauwgs0MUh0OevDqCGTm8c0jH4WZjlcdIsVoo/nyQlLpuOG1fb0dSAcGSE7TBKQaCSTBESyG6fTBT8ZUse5Tjz4i/WIDaRw46tux4zFS8zEgs5QCMO8JqaIWKE4+nt6MdDdjacefQD1VX68/R/uIEvWbyNIJgoxJ8Sao/yeVicd30oehIVsWi25ebJyvWua7DTFNDhcLhO03EaQ0Q9OIqwWSPe5bejpD+LwrgM4tfcg9m8/jI7z3bwD9Y2kx+pi3Rtt3lfzXmlZCex8cDAS4TOE0hZMnjwRM2bNwpzZszFn/jwsm3gxWsbOga1hMsLN45CYPBPRCbPoUa3A9FlTMH3KREydNB4LZ87ERTSoy1eugJ1luefwcdz10wewfc9JXHHNbWgaNwPVjZNY1mTUon4kXXkNsaKRVSs5k2beRUPJ1JnpYFoyBLg8jUwyHeFn6g+lyhnAtZdcjZaG6YhE3YhnKxDN0bWP1GNh6VJcM/F6LPatxMrySzDfsgChhrmITluKUzNm4cnpTXhkch32r5iFNXMvwYyxczFrzAwsnDgdM5rG47KlK7Fq7TIkclGSQT5Pusb8oRlmfqmjVYGLrIY111Q3w20voS4WlFF1V5t0LMM6o/4pVRWNK//LyGglMJk2+o1/rOrplW3QkBuW6uhWPPnvU1QwctUFuv/5n/+Jb33rWwYoi4CrmWQCYU2HVTBzzT4TMGtGl5oWNMtMjFigK9BWp9cnP/lJ04kmoP7viKbwFtMhScbkGrIgqT2m32n0pzABNE0FVBCTQKAa/tJaWHIe9HYP4uCBIzi8dy+OHTqAQ/v24szJEziybz8O7d2P/Qf24PCRQzh7rhXDI1pKJcY0a90otVUSME07q/KoCJ46ps+FzTj8hsX+4YosA19sCinsBfqaYKLhU6z9dNXlBmqF22iaaUqGMBIfQpibky6wQDgtt51M20EvTMvC9HYPYfumfcgnvbjhyldh/Kz5aBuJ4XT/CCJkQ4OpBKIgEPL6M8eOYNNjD2LJ3Mm4+pLFqC210CuIIktg10B/8nRkCLx+ArmMWM4YNaZZe/OaAly1M1vIuDwEY2WBpvRGEYkP07i1IxZpx3A0TXZ3GJ/518/isx/+NL74yS/g8YfWIxil4Yv2YjDSRXDtMe+i9netlpxmfqjzVvFrMwS7aCyMWDRsmok0KiMXEhx6Mcx37nL5EK8biy6rH3ECUZj3SdJABGg4XWTlpd4y5Gg824ZDePSZfWgbAmYtvQbjpl+MgXAO+w6fw2A0b56pIVwWZ9pEzfLbnbDypbJDfcgGu5EdOWfGclsdtA42ehaOKAFYKF1o4nL5ytE2mMH6fe147PAg7j/Qgx8e68FTw1YMj12OWNNKhBtWIN64EhXNl8LVsAqWaWsQX7IGiVmL4Z21HCvXXod1627ANdwuW7UO61ZfgnWXXorxU8eYCR5JeliRJL03o4wajSPA12KUHlSU1sGpNd3ohWj1B9WXIonSVhTpXZFc/vmF91VdfN79rbXlFWYtIfVKm3o8irl/z6JCKRaG4isozKImKAgs1SygacAKSKPvLS0tpo1W8RR0/kwyCTUnaNSCWK+aGgTW+qzfi8DypwpTVSjIUdGQKSN0VwW6xeLVlNVkMo48XUEHXejDh07hkQcfo3u9k2CSRUNzA6bPmI5x4+mi+b1w0x0vqyhBdVUlampr4PUGkCZbk8GIq5KTxcTFZMgkHGRIZlgNRTpT2PRuglumgWBByHw2LS8kqgTPbWKvar8lM6d7qGFWmmWVzcaRykfMqrkpSxTDsV6cPH8ER0/vgcvvgoPgoSnMDrubZUY336q1wQLYvuUgfnTXfZg3fw0++skvIlA1Hqf7YhjMuKBuo95wFBZ3Bt3dx/DT730ZXaf24tZrV3G7GKVuC0Ijwyw39XYrPQ7T++1SmEEalqyAh29nJh9xU+6r2VkxLFS+YodWuttyAD748Q9g3KQK3PnGq3HbDctw0fKV2LrnBC6asQg3X3MHLl12LRxZH974hlfjokUteONbr6ZbPxYLVs7Dph1bTWAVFW8mq86nGN+R4G8nqFOnlLsygAlLDM4SO8I0IAL+cJAsP+7Er88PYEt3DNvbYnhqbxs2H+zGjhOD+MEjO/DlHz+KrlwVrr797agYMwftA0k88egWtJ7tg4cMNUQj29p/CMdObMT+0xtx7Nw+bHjwPty2ehnuuGQOXrV6Ct731lfhbGsXnjm0D+c7n8aJEw/iRGsvwqU29PvcOOPw4cd83lcP9+Hrp2P47OkBfKM7jR+FPfhaTw7/0RnH1/tT+EF7EE/HnAiNn4MBstJkWR0CjlqkavwIu1kGpT4qMz0Kdx6ZEguNqYxBmrouokjfQJ1kmtqbtqHEX4FJE6bRkwjwF5dZvl51rwiyxX1xXL3K6y8l0mk9Q/0Pz1YE7m233XHnR6e2VNFlyJIBjSbCdEPLav9mglg1WMTPWYi/FVG0LC3VIuD8Q0R5oO3C9lZlnr4XC01iMpSAUTymffFabcXf9Ln4+4Xff5cUr1WAm6uuumr0KIU1UHirpp+PfexjWLjgIlxx5ZVm2I1+UUQprVagoDrb9uzBpCkT0NvVy1prRVVJKTxuO0pKnegdGUQ4HDIdCgEaDK/PYxiVhjaNDAUxNBSCy01HmEwqHBoGPHwngojmnJ8+dxLLli5FbW2tabPVcC2zqilBt9h0IEe0oD/PWQeFv7OSIasJ4sK8UXZoRIOUVO6e2K2JZ0tQjyRHCF5ZDAX70dF1niwvbgB5OB6Fk4CUVNwBGpDaymbEwlms//UTGOgZwQ033IqlF1+GoUQOIaZvIGUlkPD9mM4cmWfrib04vHsjqj1pXLVmMSaPrURooMek1kE2SP5YeA+yVgGZRkyI3eeIwpq0IFavIXMsVfM+Ns10y6u9WcHPLRgcHsRwMMh0WfGet1yMGdPm42BXKWZMng30BlFTNg1JlklJRQA9IwcwbqIXb/mHl6OkfizsthK6xXWori1jfmjokw2BGibH5I1yVZyb6aEOpJM0JASsY0N2dJWMhZtsONxxHhv278cmMtZ9R9tx8mQPtuw4ip/87DEMJC2YvuQSNE1fiIzdD4+3HCeOn0IdDe6tL7keseF+nDq8BT/4wVdx9MQuPL3tMWzbvAuprmHMLbPjljVzsGhaNVIlDTjbZ8FXvvMfaD32Q2x++ik89OhphC1htMycgZ2dveioaEDJnBXIV09GSaAc7kq+m5YfL6uCk0TPGvAiOLkGmcoyWKoqkNR052AHPJlhLJvogZf3smUiLBP+Y1ZbteQRjbrG8yp6nYdMPp9SR5kdHlcA9TXN8HnI5i2K8c38kTU0nWRSvkL9+3OL9Fg6vGPHDhObRSvIyNNVp55ajTW2V0GlEtSdzXvPqtmISq8L5UbwrWQ1lTApnrHeF2x/q3IhKP6hUgCC378V71sED0lxXzx24faHpqMI9sV7FUVubHH0iIR3NXuHwvOph56bWlc13bSndwA9fd3wE2j9HrI/rxdz58wk256MxcsXY+7CBZg1ex7dZA+c/G3GvNmYOnUSpk6bSuY73sRhUFOC4una/Q6EUiEEY0HYPARNJi9BtssEwsHfJVJso9zPfmE6uRdzZT0pyOj7qK3NjKzQOTpV5/Akga5Z9kX5xfOcbk1AGUHfQDcGRvoQjoVgczEPnE4MBkMEZTLz8hoM9Afx+BMbkAzmcPNLX4X585ciksohSj7aERrCcDgNl6cC4UgKJ08cw9G921FuS+Hy1fMxpYVeXj6OJF11dc5lczQ+TBZxk1eTtRJItcy4lqBRz7gSy2r/7PtKv/QeZkkil1cvZ5pz5PLaXXlUl3vg91rMELuEbmqyrcSs3mCxuuCk+2/PJwgYdlTU0O23ZMjcM0yvDw4TaEhtxcpL/Wc9FfXmXqManLYAHGmelwkASScSROb09Jnwz1yJ2rmr0ThvLepmrUbSOwbW6qm4+ubXY8LsVbAH6pCz+3gvGxI0XmPr69BQ6UeWBjYaicJf5sEll16MVZctpYfEd02E0UhPaGyJG+N8efhsaQSHhpg7ebz0hkuwcul0eD1uZk3SBKzPsVyieQ9G+J4xbx2CldUYKKvEAHVxsKIcgw3lGBpTCbvXhwrmbVk6T/bOfGF+2R1k65kRstYwnPEgfNkUAnxfvxQnRV0nTnm1/E6O7DVtp8cG1FQ2EtSr4FDnLhUun9MIIhl2qdefH2h/n8gIa+SXGZ45KrLPtmtf+9aPtoytgt2igB88ypdJU6sUZMKq4T9McHEzUyv/QMD4axKFRlRnlhiZmJ8YrzZFyrpw//uOK3D4c8e0L27Fcwb4e/G34rE/fis+Q+68rKZCRGYyZH0ssSwVXZ01giMx3Dlz5uGaa68xrr5WLXWQ3caQxGO7H8G37/0y8iO9qKoM8JzrMO+iqdRWP0J0qUOxHFq72rB1/xZ8/Isfw88fvh++ykp4yB7iETKpjJhgHt5yumuuNLbu2IONWx7Dlr3rUVrtwOVrLkNdeR2xw246qsxwLNN2SyAlYGp8LqGK4FEAUK0RZVo6CST61aJRFGRu0jF6zDyT6bfl4FRbZT5qmF08MYTjfWdwtvMc4vxeVVdOIEpSmRWf141KgovHXYHd207ikfXPYPy42XjbW9+G0ppGVnYHWoeDON3ZBruPacw40dd+Fsd2bsDhnY9gxaIZWLt2ORrLkwTzTrJoC8qrq008iRwruMdXQkwTU2daNVGBTCnNOpJSRZAxZD2w0tsw04uJuhZrBbLZEN1YegN5J5laDu10sQWQVy7pR8/5CJ48SbAaX4WKzkrUl1YgFKERqLTjRN96WP1DGD+5Bfv2nqOBCKOycQwBrhrWaBCBQBoOnyBH+SgDliELpoFl3lUyH/dFs3gmmsKw28fc5z1pPKtqxyAW82KoP4qTuzZj3LxZuP2tbycQ+hGjN8tiho8wVkovoqnWivbdT+DYkUN8hxQqyl30ik5i3bpFdO9HcHTnERqgWsyw92Cqrx3tfL+OcAnarWU4HzmBt984DpaROA4dicBZYcPUcZNxaO9JnD7fhQqCXq7rDGwdZ+HsOouSgTb4+jvg7O2Eg3Ul33cUjr5eWPs6YOk4CnSdQKXTipuaa0woRY2Ttmn1BeZ/nN5Xjp9tNhdSORqhlJoG3KirbcSY2ha4rR7mkJP5L3brMMZRDUBimRd6q39OeTGGq/4HBXfXlGPVCjHcTXvPwHLPlpP5y5ZPghsjcNEiSclSUnyFkWPhXiiyHH+phP8lRcOylBkCTDHM4nsYEOP3CxmwPmsrimEXo8eK5+pns+bRqBSP6weexSPPXf+nigpRHRBqI9bsNr2D1tLPafiUga4Ce37jG96Eb37rG0iG4rA57bC7HXjm0EZ84N/eT3YXRo2/HE6yjNe94k7MGj8DIwNhhIYGWcHzON9zBl/77pcJIjlUV9Ux2Q7ctuYW1FaNAQkNIokI8Tlr5t9/9YdfxpTp48nYMjh3qhWf/OC/49qVNzMVmgFG95+qomWnja4zC3JkOlJ0MT8NTpcoVwRSRZfcohla/GhmpeUJxJo5RgqTJtsMhwZoKIfQnuw214plR8huVYUU9MXtlFJbcPzYOTyz5QDmzV+Ca6+9iSwvhyHmRZrMMcpcimQ1HC2Pvs4OM3PszMmDuO7KFZg6uZmGgMCVGjTpV5xYsywQN3GivLrleX9TawuH+N+ClGHgyn++C99NP+vtrDmyO1vIDH/LZ6tx8ngHtu3cB2uwC//+7mEcPWbFh346HSsuWoTK40NYPnMtWodCCIyz49e73gtfRS9uv+2leGBDOw6fGcKkScswp2Yyyy6CkhobnNWK+5ph3mbMEE0N38gyfXV5PzZ1hPCNrSdwwlMDR3UDQcqBCrLW+GAake4ejK9x4fLLLuX7uJk/YTLIvFn23Usm76Zxa6i04hdf/Xecae1EfV09xo91o6v9Gbz2jqsxNHAaT91/CNX+xbgseRLLqvtw1lWBramJaHcuxGPb78H9n67AiYPD+MH6yZjcFMC6S67Bd+97FE/2DcBNkpMz8SVSoxMLDFc37d4aC9sYjzFNNqRo3FM07PZcFDOa63D1NfPg93uQZnpzVroEbhs9BJEKB1w2N5Ix3iduQ11NMxoIuFWearJa3pk3tpLlWqiIKiM9Q1VbdeUvIcIS1f/nzzST/udMOoghBP0RGoBPfvdxWB7Ydi6/ZkkLeUoQzjwLpAi4GqD7vET+rQKugOtPTXcxQ/8nRTPalAZV9JxmUI0Cro69/nWvx7e+/S3kqYAWuq3R9Ai+cfeX8PCWX2MWWVySjOfwrjNAzIU5Yy/CmsWXYN70OYjbB3D3fT/GnlM7MX7GRNPRsPGJTZhcMg8XL11LhutEXV0NzvWexJ7D23E8uB2Ll85HND6CfdsPY+WCy3Hjlbdhct0cVKk9jpXJykqTs8uNkrvL72K6AqRRw62KZsbpFrOTzFBtv8xiVhKt45ZDKh01gaqHhrrR39+HTHmBPasDT+27ardtaKhH64kubNu1G709Qdxw4+0E3GVkxCmEopodZ0U0QZeXYGv3uHDo1HHs2vBjuF02LF08G/PmTkJkhECrWWjUcS9d91AwbIYK+ckONadfsXILKxvTq+BzpT/yMNSMouOq3PYLDIknJcCNQDORgyE32V47du87hADZ279+ZBjnuiy483MzcfXqq1HRdQhTSxbgcGsHaqaWYHcHPRH7Kbzrnf+Ix3cO4amthzFlwnI0kDWPHVMNP8HWVpo0HYQKOZl10DgQdBSvwElXvL0vhB/86lGcjbvgHzMT7YMJxLvbaVTrsOSihVixYiaSiTgzOQAnPZtyei2RgSG0lNaizJnGpg0/R8+Rp7Bi+ToMDRPgsl04fupxvOLV68jYE3jyl/tQ6pyDNdGTuHxsCidtZXgaLWhLLsemTd/Br7+Qw7FTGXz+Fwswv8qD66+8GruPHYalsRKNU8dDMQysNBz8i1ySjNPlKDTXMO/TAlP+16oTcT/Vg4Bro6Gf4ihHMDKEZDZiRiSo7VzNSI68C5q6nk4BJc5K1NaMQTm9BX8uQFKSMJ6PYimYaHbUKxGAvxDWGnkxwM1rRZAsy0d6QyM8Qq/gk997nOdSW9TmpzhE1CzTZkXuUagUpob87UsRbJU5imkgANMKDwJisVyxUx3T6g8Xio7LMuqc4nkpDTMREyI4JLWAHu+Z5XF915ZWJxJ/T2fI5Jh/IkwaLC8WJWDRpp5nbfpdK8sqXbq/0qOtwKIJXjyuvXpVjahMzHX8QwmUBEywcInFY8GZ9lP4wrc/g19v+xVmLJmAYKYPCWcMC9ZOR9jSi017Hsbjz9yPXYc3453//Ebc88gPUD+rBvaaLLpTZ7H6poXYeWozvvR93uPJe3C2+yAe3Hgv9rbuxMzVE5CvTMJSkcLSy+dh++GNuPODb8bX7/oiwokRw1TTYv1qh+U7XLgMe5E1Gr03jJGfuJPyKTatlawtk0+YIV9DoV60d57FcHgANhfZCZU1m4ob0NW44MrSOhw/fA7bNu0k6SnDm9/4dixbsBYjcbIIGp2E0weNLB/RTLNcAo89fC82PnQvpraU4pbryRqn12OklwYoq5UEkqwUeYTjcXgCfng16oGVNhwchouV2sZ3saTT8Dk0LIpAwTJSVKm8hsnRiBT1IkNgl1HRLD51MtrULuv0wOX2Ix2NYyBYgd4YKx7imqBmACQZCaK7vQuRiGaruRFLu3G+PYSuvmEk42J6OXS1nTdTlZ1uLd+UYZ6J8MhDK3RUKhMjnhhqqtJ4A8vky9evwavK/Fjc2YlxzWNx45o1WLVgPnLxMLLxEMpddpRYS4GBFObUj0e2ZwCP3P0TDJ07hptuWoG1q+YjHw7CRi/BlrKi0ldB8CU4R1OIRxP0eGIEyTyOnziD4HCExndYjUbEy1IkeV9LwIGR8kqcSrAcHWE4a8jybB3Mk8OIxA8hljqGaPYEwrGjiCVPIJY4CefgeXhDrXCFTqM01YPS9AACqWEMDvcznzRd2okSrajidMNn88BKNpyNZvkuFWiub0ENjYYTHuqRhQbVb9itIuRpk8L9JcH2d4sipbFSqMLbhKkqLYIzbaf5YqRQL8zuf6Oo8hfjz2qWWBGAJdpv27YNX/3qV83KB1p9oaOjw4CGLJiGl+izk5VPoRBNZ5KZbUPmyeP6rs2hYTv8XXFpVdj8aDLe7hAjFcjw2Oim38XYivdXurTpOcXnFvdmKAvvL4esGKNAlb1oTLQEzr0P34P12x9FxBrBMOg6lqmTR5MBopg0sRaTptWha/AkGdSvkSNA106og3oihiwhpL0ZjGSDaJ5TjbGzqjCcasemvY8i7hiCrYJAEXBiMDZIdpVB3KJ1rMg2eG17/ykMhruYArluTEtexkGbNF1pU1qL2+gIBX7U3Hb9kxLq2uF4EH1Dvege7kU4HTaxZZ0lbjNf3suK5FAgENLHQ/tO4Oknt6GhfjJuufnVGN8yG+1kp6EkEErb0B0OIUJATGZieOqx+9B+bBsunt+IdRcvoxvN56cjcBLoNfe+zFtJZsk8ZZllCL4afqVOH49Pw65YC/gKKmvN7lPfhcBGS8A4lP+s0Ia486O+JmhsdC+x5EwyA6/di6aqBoLoGfzonhPcdmDKxEqUuCym6W5sQyPGtYxDaUktGsfPwZEzg/j2z57E1o17CKANGNs0BsGhPuYpGb5WP7DbzEodAltNXXXIiMXSCGQcqCsbgxmTF5Phe9DVG0FjQwsuufgqtIyZglAoZlz5Sh8BMUbDkomgLmBF75kD2PTYPbDmu3DDS5dg+uxJZhKJy0Kdjvl4XgUQJtvPlfF5Pr4r2bPLhxS9iBPHTiPSNkgdD9Hqk/XbZ2IgXIJYpoeGL4kT588QKG3wlLDM7NRRMrqMlQydRlUTIW38zUYgtXrJdHlO1ks98dh5bdBkpo+KlaInl2U5ZW0kQ9RtmjB4qVuetBVuvnO5uwQV3grY81pWRx4fn6W2LH4yIQqkVf+jQCblGN1fkA7Lhh0d+VWLGlkofNmcXBUWqkVj3JhLGmyod6AYTiULq0r1Nypij5IikF34XeAr8BLYbty40azUqwkN6mzTDDHtwyG5ncoQKgF9FbVRCsRVsmYBOhkz3kN1oigm5BuvydN9VcaLEY9yPWP8XFqIlUqm5ytNup/uITCVFI/pnKamBixYsMCAAe/K741YtHAJ7rv3F4jnI3jnp96OVIAuWX0esVwMLgJHrjdkOkC17LUr68XhHYdw9ng7rn/FLYh44wi6gxhMD7MyeWBPW1CWLYUr6cTxHcdx+OgRXPeaa5DxpDBkI7vlPZ1OPptuacBSg8QQEGkdxnXrbsFNV9wBV0Yvw0RTRcw4WmUJgUmAZButBBmxYCKVhs2wOjFPtGRLGntO7uJ7akytBt7ThSQDdbJCOugpqJ1YK8fu3Ma0n23FrJlzcPNNrzEdP/3xDIIJKwZiKUQVAKXcju7z5/DMBhqLnuO44YrlmDy+mq4ry0XuqsIREjTyOYJI3o+olyCgjhXqgsyETW3JymEzq84kuVAmTHOKbFczrLR8fJJslopjqgjJFSwZL5yuBN8li3i4HD2tfJbdg29+/C3wlmXQEenGP3/4RwgMtaB7116sHrsAx8k0rS0+uKZ24KOffxfLkM8ZTuHlr34Dpo2Zhh0PPYzVa5eiYXYzRlJB5r2dupUhiEbgcZOpEmC8KZaxvQz7T/TgR4/tRNnYaZi7bBmG1YFk8zI/6Xp7yDb5fj5LAHWuNE6f2INje7ZhTE051l05F1lnB0GLYJZrwhN370Spw4OnNv0Ck2aUIQjqbcyDysBUrE3tw5oxcTzVmcCQeyVONVTjK7/4Ll67vAlxWrzTtjosqlqH6OA5LFoxHc2z6xBNhuHN2ZCyjzDviLYptSBQF2xOZJiXEeqGXzWC+2F6MmUePzzRNIYVj4Og6yQrt7NCOZOsryxjd74UpaVlqK0dQ2PViBT1w8b75uiRqGaK4Eiy9DQVFN+i2X5/QZFXK6L1bJPC6TNoZL3M5+n9qt2A9VqeXJD5+4nvrYft5Xe8+aNjxlQysazCalSX+mlanzpAjPunys7fVE/4WUr2tyYCVr2DpMggJQLaC1mkztNy6IoQpplk6mTThAUNmfvat76JgYF+nD53DmfbzqH9fCva28/j/LnzaGvtRHdnN7o6utHKyt5FV7GjvR3dXV1oJ4C3n2/D+c52dHZ1koH0oLOX5yqU4ADd59Y2M0ZYoR6LezFrPVsjKjRtWMcVYvLYseMmNq9GBci1/Pznv4Ixzc245dab0T/cgS0HnkZnqhX58jQ8HheSI4roT7bmiCNB1uj3VCGezeBs53HUTvIhr2Wt1J4khSc6Wsjk7AQ7jdW1WNNo6zuDyrFl8FR6YKP7aHNkkSHwatgSuQmqyXo7zofQdr4Ta5dewvuTRWnIk0b1ONQ+WgAqWaBCuzPznCBhBjnxxHA+hGAqhONMzxDdXnUwq1ErkRqBz6vVMqhvocI4263PHEBHZxiXXfMyXLb2RvSE0xjk8YFkEgNxslYPlduew84dz2DPlsfJggbxytvWoL7RjrwzghBdew1DI7QiLWAj08xa43wGAVa9/k4eV3Qx1k/FqshlnYaNy1W1kF0qyLrFtJ1qHADfhHqkANf6Jw8nxXvpLTUO181z9u7ehKG+8wSmIUy+/CJYx/rQdf4UDeAQ/JFSusJVBPco+iJnsGF4G7K+DK5YvASZKjv1pBcnj5+jB1GK5ilkwaU+xLJRZGkonGT5HqvXDPPzkvH2RWxYv+MANhw5i8rpC9E04yJYvOUEOCcZMUGU+ehIplDpAl3yCPZs/hW6zp7A5KZqXHfFArL9MI1FDBHmpScdQGwwjemTpmH9xodwsu0odvUdw/xVa7CkrgLVZ7eizhuQwqC7dAIWLJyB7fuexkOHDqBzcATzqyfh0ouvxqG2wygdW4VabrHgCDwuK41EnOkJUH9kNBSbhflJINYEBU2NVtO+V5MUeO8kgTZFQ20nKCs6nS1FL4Ppc1vcfJ9Kgm0zvP4S2On1qBPNeHw0RCySgsEnpddYbY2QyUmvWT7FOv/nFlNvqC9mlMKTo6MUAoo4oQBFSpcAVzpjxYbdJ2B5ZNup/CVLJsIhup+hpaCyaJkMZYZJu8FYZg73hpJR+f7WRECqdyiy2BcSsZgiMBdBWKK23m1bt+HU2VO48qqrEY3FTEO8osYXOoVY5Vjghc4fuf7KL7GpQkbrvmq+EMFjsT9b+PqNT2W+jzrWPF+Bb4pNF8WteB8tdvnQQw/h29/+Nu8pNmzF+PETMWf2HPzyV7/Af37vi/j5pp/CM9GG8nG+wuKIUTIoAobXnUcqTnaAGhw/dIJG4ASWXDIfzrISuoM5VgIqTUaLFJJtsNJZkw6cOngKvX0DmHbRVJTWVSKUPQ/SC1jdvG+CeUVvspoAnmh3YaA9hB/++y9QFqhGngxGszwzDlWAwjsyuRTenHlhWh1YEeLZCPqiHegdohsaGaYLSr2jK66YCD66m3KbSyvK0Hu0Gzv2HMDgSBx3vuuDaKgei+7hMKK8dZSuZoSAK4aZiCWwZ9ce7CJzmz5pDC5ZPpuGI8KKTY6WDiKVtMPv9ykhZlqsmoOs9kInjuiV8SpU/vxd97NlCQSF5D8n5sdR2nuBqFxTVqU9R4DwIkOG9qXPfZmZQI9hQQO8zV70xHvQu7cPZa1VWFu7BmsnrEYnDe5jpx7H/pLdaJpeickNjRhkelqPd2P/M4exaNZFeMs/vobln6DRTDFNzCPmvdNXQoLoQSeN84NPHEH7YAyTF6xCRctcxHM0MDYSJ6Y7oHgOZKiltigs8X6cOLiTrP8UFs9fgNlTJvG+UebFgDE8eqtyRxMevW8zlduCo+d3on6iH6eCR+BMNWFuJoBLQ6cxpy6AMNNxX2YanGMrsf7MDthrLEj2JeBPlmJi9Uq0Dp7BotVzMHfhVAT7e0CniN5B0kyw0eSaPCsDNc5gCmHV5Lc+UdtZeZTFWRpFepD8rCa6fCxtDI3P6kZD3URUVlVRr1l+ap8geKsE1NRSHA1TlIIHq6a63zz+ZxWWOZG/wHDfO9ppxnJUNDu9m8VgjhVBlsvHv/UwX48J1ftKaS6UC/Xsf4MI+H6fCOCK7nyhsAojBLq6uwhuE0wwGrX1xrWqLRVH56nnXIsxqlNDMQcEkJr+q31RtCR1YVHGwl4grmPaK1aBnqHn6f4ae6vP2uv++k1DwsRwdV9JIYg3THu0Ot0kW7ZvN+dNHtuCEgKWgNxHduB12AgCdoIuWSoBfTgWxKQ5UxCo9MNO1qN2zRJuXlsOAZ7nc7sN0+sZGsSUGbNMe6LLQtfe54bb7TVDckpZ4TX1N8GaYud1WmGWb2/SIZDSGl3GR6R6GdbHfFV7XIZInMzHTUDsgWAXevrPIRTpgpfsLp0eoIIG4XLm4HVpWZZy7Nq+D089QRe3pB5vfOPbUSewHYmS/djIjulaq/2dxiJKwN745EPYs/0pLJs1AZctvwi2XJLlFOV9adAURc1BDWeSTJsxVV2gr1l10nuNONCmFKsW0NzyrwCAOkNUUHnIyJl8Z7kKEKA2W+4LG40Lz3bSWHpcDtjcPIdglreHUTeuFjl3Bt4qDybOmQSbh89lHjj8AVhKPBhJDaOloRy1dT4M5QfN8Kdx08chQosWJwN2+x1wl7hpQG2GedsCXqQcXrLIHtz7+BacjTkwccklcDJvsi43rB4PUsznanopAUsKLeV03Ydase3x+xDuOY2br7oY82eNo7FJIBoPEpzJEGxe6gif4bVh/7k9uH8bzy2NIFWbR2lzJU61HcL2Q1vQGYrQkPrIrv3o6mnHQ+sfQpTsuH5SE1w1HvSmBvHwo79EKDwIn1/TrpMmRxVkXdORM9RfERNhjtlYJxUrQ+uIadFPZbuZCkslcjJdGmucSynfqet2DyrLa+H3ldOjoDE0ZcSNusUX4CYZPfYb219YzPN/vxTPshZmrdAa6K10tIhLzCTDsp498LcrAlGxxBdjtxJVKr1vEWiLogkIx44dw5gxYwzYKkccdNd0bkEK1lWiZ+gc3aMYcFwgqJ5vfRaAPgfEYraFUQr6zbQTMn26b/EehWtT5jrdr7jkuoBdovn+ph2UoqVoAnQ104NJdO7rQN/RIaQ60+g+OYT2EyH0d2TQ05VD/zDf0VKG9s4E+jpSGGhNYuhkBCOnoggej+DcOV47HEF3jGkqr0cbPf2zXQlERiox0GZD/7EkRo6TVQ55EOzMoLNtgJjkYirkrjMflMUETROgm25hPk/jYyH7o1OVsWYRyvShXZMZuo9jKNjLupVGPBVm+pNwO+kCa1WBkSQ2b9yLEwc6sGzFZXjT69+FieNmoC+UQiLnQFQTJVhJHR4L2jtO4Kc/+ToGuo7h9pvWYvXiifDYwih1ZwncdjPV1eX0mcqrtlt1qDhZftJvtb1Z8ixLsSx1uIgtaeNnE+OXoKrxwXaCulYWkOtITDUbU2A6PtU+p2nImoTg1KoUmQSCI4MgPpBbRjFwniz+yGnET3Yg0z2IGA3tkc5zeKDvPDbFuvBM53EzRC0xMkyPohenT5zkOSNMuxVjW+pojJwmTnGcBt3pZ/m7K/HknlP4xn2bMOIdgyXX3wp/y3Q4q2rNyrfqIC0l4Fc4E6h0RNB+8Glseegu0LvHK29cg+YqL7LJfowE24h5SaNvdg21SlsRT8QQjPUgUGvH+ClNBGQCvqccSxdeBJffj1ZbGWJNs5GqmYgDRw/BQoPfOG4MIukYGlrqsWjVYoyEenjdELylBHrqumayqc3eTeafSNKbSjFPmWewUSfoFdiYzwJb1YsC2CpPpUa8PpFhXSBPzLlRXd7MbQz83grmvWZVki3QC1dbrbnoAinWp8JwxN/87c8tWhpKYgjdH4C9TFMBcA2AKG1/wEX/G6Xg4isDWZE1ImD0eygUMmt/CfTUAab8USbLQCmTzZRo5mGR2SrfVeAScw3vY2YFcV+8p6QI2EWQ1fXaF5VFzQu6n1aWOHz4sJklVwRcxRiQ+HxkOwRzyYqFK1Htr0H/6QG4on44RvxI97PWj5BJjZSh9UgCZw5HYc82oq/Xgb42Mg6CaOi8E227I/DHxsA2XIXTx9LYdzCCCMZi24kMthyKYfuJHPbviOLkzgRibT4kz9mRO2+Fd7gUpZ56LJ6zEiXOMtN8wTfgpvarDN9HHUsZpHJ0XRFDjGzufO9pdA93QIs9qlffqVCGrIweZyXZNVEh5cbWZw6aJbrXXHI9rr3mRlgIkEPhBBLMjxgZf5QMPBUcweE92/HU+gfRWO3DVesWYtwYHwEyzEodJOsOwUrvI0+GZJYdTjBtKbrkUVVgJzcyqHSBKWnChtpiTSwRbibeA/OUpWvcXbPnP4GsmW3JTZjBUue+wLUgw0Kmq/JTeMjJ02aipqYB/X0RYDgLe08SnqQLOV8ZNvW04Qdn9uGXHUcQqiyh5xBArIceTdSJLN3nYGc/Zk+ehIumTUc6RJYejMHvr8DQSAz3/OoRbNl7Bi2zV2HioiuQdZIlx5JIkK27HFl6NxnUldDwJ3uxdfMD2LH111ixaBpuuOISVJS5MTDQQxALoqo6wBdImFUxXDTWDrLGVCRKoCOrtXqQH0jBGyQI9+ZR460jOPpxJunHvogLu0eyLIsM2XcJc8CGrvZOGskIEjTUfBXUNlaR4So2RwJabdnmcBNMmcesJ2rGYaUxeSY9l76wVLjxPP1ujCC/sT6Q0sPjcKE0UMW018DrKSsQYxOsXnVGdVGbyuaFRMcL9eyvRSxP7D6fX3HRWLho7bRQnToC1IarITg2Wm41WZmZNUq73u5vsA33DxFjoShaxoRIYQBSw1F+9rN7zcD+qroaA8Qac0vtoMtD940Ux4QpNGyJeSTwFPNROyz/CUxMRZVCGFYk95Uqyt91fymEkyqrSq3TdP8i4AuI9dlPZvH1r3/drJN2+NBhfOhfPkSw15paHixdvoyVzIknn3wK3R3taO89RRZ4nuxCMwbdsLOSxPg+dhfPeWY3OvoyaJrcjJwnhFKyvqZaMtjjp9F35hxue+ktBOMM7t69D1sPn4SlvAkZfxWTXmiXdHYdRCmZyNWL52JmfTWBXmBqR8ZnQ11pPaaNmw4LK4iVzCVnSZtOVoUolL4nkcJwtN+srtAbPG3y10GDYtpz5apzqy6pJ7trw9ant8PrrMK1V9yImdPnkX1lMRgM0sUml3f7ESS9zfHafdsewq8e/Dmmz2jBVVcuhZfPzJIpa8C72lJ5Y1gU48HuoGtOQMmQDdFQSpdN3jLDVQLEYBa6OllUjrxOCeb/vGHlo2BqlF8/k6nxNJ7O2xMoTFskwYM/awyy4lloZIYAoaenF4loFOfJjuvsadijQTh9Y/H00SCeOdQLy8QVBD8CpzuIf1igteaSGCAjc9pZ/kyrM23DpOZxKKXB1fjgPV1n8eTGnTjRHsa4ZS9ByZhZiKgpwJ0nc08g4PPDZ0mi2ss0xEN46uF7iadBLJszAVcsm4dEJEhjQGBTSEemJ890ZajfzpQDbv5L5R1weZ341ne/gTPnz9F+xFFZUYIOvmt50oL+cwOIh+yYPXUSHOkRnD15FtYJDWS8doStXfAkrAikyhHpiGPtdZdh3fVrTSNTJpKCn4DrJBvV1FwHmbsWCC1QErVvKm/VYa0hkr6C92bA1IUk01qqpaAqx/C9auHUTFiWnfJfIGvGPjPDtVeAmKIHK6NXIDfqG2HdHD3+lxCtgGJ12vHlL38Z733/ewujFF6gDTdEnfjYtx6GZev+nvycOTWsbHHYLYWZZgo8nDMjdAu6ZrJEf/4XA65EYKvZPCpAjbftHxnC57/wb3jZS19eAFZWPy2iqcIUmzHtURRlqMILCjx0bbHTrMiUNZZT4wg1zVWdYmr3FeAqS81ihPxdCiRWK9E1UhpdL4b7/ve/30zv3bNnj4m1m8+meU8Hrr3yMvT0BfH0xqfIKAodQiwkbkrrb8q99z+NYwkvZi6Zy3INo7m8Ek1kI+cPnEdP61lcd/0ac97d+07h4f1HEasZg3RpFbSki02M9dwJzOZ7/uO61fCSQf2WMP35NF1UrR9lFEbtoymkUyH0RQbQ2t+LYbqsdkvMjK11k7nkyZIEAswlHD3Ri9279qKiqgHvfOt76BZ7MRAl24+NIMSKFyKDJF8yzS2PPboe3ecOYdWKJZg6sQk2vkfUlsJgJoLaPjKz0gpWSrI8LTJoZ3nYyToJKAqtSFykTjPPaSyU5rhTjDxnyt7BiqPJC3I+VKnV9FBY8obAzQMqj0hSQ+MK98ryejvrg+5lpX4oaHkyn0LGkUDWa0XamUdJPAC/3UuvI0rADeAn+87jrr0diC8kOz2xFat8WbzvqmWozCQIslkM05CnYgm4XHYkyM7jRK0Tp87im5t3oaqsHtOnL0RlVQvBKG+MXnmpFyVk637mlwK/dJw5hgMbN6OsAVi3ZiXGNlYiOtwNr9VBA5AojEBhngwTlMFrzIw1Gm83OZbPazEdqp09XXB4Kvl+airKYJBMuO14Jx491gtfbQ0qDp3H/IXlmDCjDna3mr6o70yL25WEN1ODuvoapiugviSWr/RAxo1AST3PyJAxn5Tn8g4yTLsY7qjVouFx8xrqf96JEk8pqsurUUvj7+Q/RUqz8XdTcSgk5mqtUDGyzqh9WObxOd0seJoysC+gr38mEQHTKJVip9np0U6z/IsB7u5jg/lpUxTSjJXY9HbYfxNwqW9iYH8PgKsxowpXKFEc1LauDnz/+9/BFVdcaSqVgESAq0I1cVsFpsxssWNVPO0FtjpW3HSO2JPYnwBZ1labuY7/XA7dQ08snK+OMEnx3lppQqv+avzt3n378C8fEsPVSqAuXHfdlejqHMLGjRvg8XtZUKw1TL+YnNUsHWAzbcAKYP3Vu+5Fj7sW42dNZVnHUOUkg2powtHtO9F6/Cj+8S2vMc/9+pbtePLwKSTrxyFTVs075BHgK6fIeiZSw99y5aUYW01Q5blK9gvDe6FOZMhtg7EB9LLCD0Xp6jOPvJqazB+lV3a+o1kFeO8+nGvtx5Qp07DusqtQ4asjI04QXDMmOhjJHl1nK46fO4ttu3aS0SVx2ZJZZLfTEA0PkqUmCG4Z04FTYSGIaAymxUG2lDKD7i1k3e4k3XUaKgGnvAJND80SJDL2wmqvAlPT1k7ANYF2NB6daYwl4nT5fUgTkE0MCL6Z9MTQc1NuhT1L2VwnppVkZUvRvVeMikAmYEYX+HiOlhy6d+8p/PxAB1IzL4aj9TDm+dN427pFcPG5XpY9vXjEIxETX7lngGx41wEcPX4GIxX1WLZwBeuhB5s37uF7R5lmFxwpdTR6WWcJaNTJjhNH0cWyumLNfJRpOFl4CAoOLtYv0AvT9Ns0CYfqkSAgaQkkkQkXPaJsOgy3h5/pESUyzB/FlOU72RvIdNv6cdbhR93sKbDtOoKXTs1jyeIZ0NyGfNLB82gMrVH4UwrATpiOJ2CnjqnZRZ6DJcOyttNLYZ7on7LORl3NmZgt1Feek8uwDhCAUzQ0DlsJGurqUV1ZjzJHOfFY9UfNEgVSIvnNpgQRIN31/y/giliprn6ZgPs+Au4pAm4DARcvBrg7D/XmZ82sIQNQT4TAlAVgxlr+/QGu3H1DZPmuSbKv3fv34OTxI2QVM6kgNgOqGvdXKET+HXVVlOGqsJJnQZabCtyAK82wTe2Csob8XvxdD5IuFAC3cD8VYPEcDSfT+D7NgNNqwb/85S/x+c9/ngqdJFi5cO31V6KDQLVp89MIBPx8HguZSly4N5+XtSCaoltGd/NLP/kZup01GDt5IhllAmN9NoytrUPXyZM4tH077nzLm0wavrF9G546egrpxklIlVQQwxMo05jY3mH07dyFeoLYxLE1GA4F4SFoqRddsXg1DC00EqR+kLEQAHIWxdXtQZjsVtN2M6pQzEV7ikyEwKNps8ZQsYJ43W7cfNvtWDRvMS/3oJ9goiF26hzpCIbIDN2I0Q392Gc+jac3b0LzmDFYNnMiBkaGed80rHyXLBkOIY7PJXOmmqr5OBMjKKkyEwzcGkdG99LJvNFAeo059mh1hkyY+V2Y5aeZZjJQsWgELS0T0DswYDrdgiGy8hI/EnF1MmnWIAGGdZklxcJn4VFpEjQuasP2ODTGlO8mcGHB2pIsSz7HyfPsZJb72gdwlq45xsyGNdgJZ+9pXL/8IgJ6ikYpgagzAjeNeoYAmbN4ECMJahw/CQ2zFqLcW46utj6y2PNoqW9GWSCA4+ePI8Py7WCe9Q+FEI/HTGB2dyCNUHCkkBFGwRzMbxvcWYIXK3WWKSbfNPqmPgmvpvwy/xy2HN+N4Enwy9tdSPGabAnZvsOLVFMT/OPqkN6yB/8wcRCrZk5BOY1fiTWAiCOP3uwAyrOahJCDm3ogT87BdxHoKG8EuCpWPV2lK09DLr98PeGLxjqnojKWTtNBpmY0nycAB9mugo6aGWQ0XgUwKsCRXk11ruBxPodN0q0C4BY6y3XOX0JeCHB/J8N9ctuZ/PIl4wkICb4HrYeaFP4OAVeFo04xWWex2zAr60/uvhvjxjWhlsDksrPSU7lUOe1mlALBmXlSYLeFCqu9vkuKx1UYAlwn81OMttjUoPPVdqnI9eoE02XF++gaXS+2q/ZbDQ1Tk8Iv7/slPv6Jj7MyEnBZGV77utux7Zl92L5jKxlRCa+h0VT95z1VubJkFXqWdO2rv/oFjsYcmDSFrIQsY1Z9KXy8f39bK84dPYzX3nqbSfd/bN6IbWe6kB8zBWEyO9IOlLDMK5n2yMmzCLW2YmxTHUaGB3kfD9q7DuPk0SO46frrTIUYDhOUaAy85WJdGjoXho/v5yQDc9FYuTSDK1mIReBmPipGwuJFC1E/pp55Y0EoFsNIlL+73IbJng5G6XXkUFFRiZe//g6suXKd0cFoPI0E8zRKRjkUCSKXjpDJ5RF12xBgWXkIMGV88VJNMXVYUEX32MVy1SKpZfzdwXLwedxMDz0AMjqFtTTGkqD40CMPoqSkFrPnzDZL6vQNj8Dl85LUOtDe188yIpiwUiSydOsJTJm82B2vZf3O8t1yLMMImXuKeZdI0+hRZ9IEc2smApe3DNG8D3ZPCWKtp3B881NYumQxwmSrIaW7Km2WMNckB7e3FE0tU1BZ3cj7Fe7f19qBGePGY8nssQgPhrCVbvjxVBTnonEM9oXhdPsRI0stHRhhhaeuOZVWQZp8FRtCHuqDAI8VOpOKsRzUhCLv1k0AZP3mb5rskWFeuv0BxAmAeVcC7gg9p0AFvYMcPDuO4I7p7Vg1YyJKRyLwZlxIeO0YcfH9aHy1phtzE2kyVRlXM8KDgJMl4GqGXqFJgZSAx20iecRQNdG4WGqxWBZlJdUYVz8VpYFSk2b95uB9jMGWMvO/oKjAaFV3le4CUflNUV38y+LVH81wH9pwNH/J6mlkuHFmuIZa/D0DrtUArlzMrr4+fPmrX8KkiePpknvhdkkZmEeaQkiQEFsRSCpbFDZRma4Cz9D1VMUVYGpevUBczRQ+u4+qzBrDC4qgqsJSm1rxu64zlX70s4D23nvvNWunqUlh/aOP4l8+/GGzlpWDgPs6AtDmjduxc9cOlJVROQ3gyhDwPqpgefFHFR7wuZ/9ECcSDlw0fwUaS0rgSw5h3JhmHD94EG10Q9/4yleYSvCfT23GLsVxbZ6MqL+MsEWAcjngzoygluxR0akqa0rhYiWuIhv95S+/g4cfeBDve/c/4aIFizASSiJNHXKU+5hGVXhWXLJQL9PiyVF36PYqFoGqv5d5ytc3ehYhZUywYkXicQyTSap3W23eA1TUBEHYReC7/orLcOWrbsMtr7wVm7tiCPM9B0ngRshIM9FhsjRW2jKf6RAsY/WtY7rLnRYCvgV1zC8fn+djJa1wungOjR4ranWFA885qQX51Jc+iyNHzuJ9H/gAqhsU7tCGIA2wjG1XNMb8z8Ji9xAE04jTixAbjdOYaCWCeCJNUCHIkt3pHTqSUYSsbiTI0EuyIwiwMAYHE8jGhjBy+gx2PvQA1r3kFpTPXIBYeQ0sjkHW1TgqyFo9THM8llbTJhwZAj7vN9LThaaqUsyc2IzB7rN4KpTC/mwYPcy/8nwJ9ddCtklQ08Qln4xbhG9EBaAB5ovwHfiV+aYOQLVtazQJ7Alo2W5pDTMdFr6n1U2gZtmDhi1ricITY3m4yxDw2OHYsAu3zR/AmkWz4WHeO1I812VHyk2wpWFR/jgU/Eft5HyuGs9sOadh/opep7giCs6d5XlueYwCZOajwDbgrkJtTTOayibARl1R3bEqPoc8CdYJGwF7NJl8F37g3gxppfw24Oo40/AXlD8acH/91OH8uktmwKqeb7IAFY7cwbzcLBXB3w3gMuO4zxAU5QadOHMad77z7Th7+gRG6CoLIqzME00VVPudlMiUvMpcYM1MF8gWA7TzI48VgNewXQMxPJkiF06grTZdZSf1yJyje0j0WQbATVdbod40XVD7x9Y/RsD9FwJTkkDlwrv++Z24+8f34eCBvaiqIgfNp3ivwvA0hahTwBETpo7P+OIv/gtnsj4snr8Kyf4BnDuwC+9686uw78BRHNq5He98w2vNs7/5xHYc6BlGrnkKYgp6nabL6LSR5Q6ixlaC/vZunO1oIxfJo95dgu1bf42nH38cr7j1FbjpJTeTjTWTmfsJlAkqGt12D/MhHEYJc8DLTfF8PU4ZcwIuGbTG6zqdVgQjKVhZaaPJDIZjIbOaw+lz56FFH+OhCN8pg29/7tOoXbYQq9asQmTm5WgfDmKYFVurM7gEaGRQZQEnSh1+lJNJ1zM7y6m4Xm4Vak+l4fQyj6uY6QEyf+YOSsutOMfnnDh1EpWVZejt6cEvfvFznDvfietvvAlX33ADHH4f+oeHmOI8ggRrgVqK6U7TiESTWdPRGs0oyLkFcbK6qJpyiAiaGNLtTGCIRCahqaeD5xA8dQY5gpc3N4hERzeGtu1A/fJ1GHfplcjUjUNlBRku9SND1u6jfS7x09VXmm2VcPPZhw/uRqS/jS43wTjYh+PBCI6V8Nk0Lt4IWSr1M+pmhljKWO4EMuqEWbLIAC43smgBgQEi5pciG8CWAhLUaRpKGWh5FKSy/I0GnEwbAeJAKE6mW85r6PEca8Xrpo3gktUX0ZsgaMfV3ktDb49Tn9UGrmfxXiRtBBNVLhpuj5nRqPCWGgGi5nA1s8noiZTIWMHiRUVpPZrrx6HEVg1F2VOem/vxv2qPldezhhgoNfE5mFbT76J7jTLe35S/LOD+RiyF0U6zegKu5cUA9+GnT+fXXjyBL8IKoiYFvnxeMTdp9/+eAJdZx01tqCpYMquhXnzh85/Gf37zhwgPDxdO+R8QLWL5qU99yrRnPfzwo/jQhz4wCqxOvPs978BP774HB/YfJOBW0/uX00UVJdBLIdWBk4vn4aC7981f/BrnMx40tjTgiQd+AmvPIN7wuleTvdpwcM9OvOmNbzXP+/GGB7G7qw+5sVMw4i43HTIkiKii21pNN3jfkxtxbttuzJk4ERXlAdR44zQAeTTQzT1+tg0LV65EHRUuEY4Y11rroinCVsBGMCA4uTwKIK4hddQpKqKN+pRMxREjwCZZ6XSvvM2LMwS8f//SVzFrZiPmTR0DZ3wQqWAatQtW4z8f24j2edOAyiacHI7B4y/HGFbscQ49T8u/2OEnSDWSFZcwDRppUcI806gDNY+U0DspsThQUeJBlZfG6D+/hC1bH8dV111Nhh4mq0xh6pg5OHT8BKbPno8Js2dhKBxleh3oJaCKcYaTOYQIIzE+N0amFmZ5WKwppp8M2EUmmkkjlk2jTQaQAFxKY5fbsgdDuzfh4gVTMW9yOfIjI3CmCLD1k/DA4Q5YG6djzPQpZgKC6lw1XeoEjZX8lNryMoJ0HP7UCO7/8VcwNHwOi5fPIbgOIhkluGV4blKja7Qsfh4pgrZooFYlVqwIoZV0I02wM8PZDEipxI3G8C+BSXVfn7l3u1zIpmk8Up3wuJh2uv42qwYxksny88KmHCZNIm6QharJrMCg+SxrgmBjVMncuYAn9AKs9A75u41mVxhvOplJbzSdXB6C+HVN6VjUlLOsnWVEH5I/Xq6OMTXx8RP/82QCelGMjiu9Iokaxkp9+v8t6oy0MA9+99ReCwHXgY8KcNdvOptfvnwcLb96cFUqzAjr3yPgFkSvmM2kTADqn//ybrz73R9BeCRkLLLRI/WqcaMK8Qsz5g+RZ0/THagior+jIuWWXHhMouM6tnjxYjMUTAxXC0pqifaicfjwhz+Er33t63R/j5qJEYWZXYUkihuYNmLSP4fXif/61aM4NEx3zm1DpO8crp47B7t2bMPq5Qtx7uxp3H777UyZC3dteARHBsJI17cgSIA1cV3tdlSScdV6/Vj/k7tRQpf33W96PeqqymikU2SJZTh5tgPf+fFPsGLtWjSOGUN9KTSpeH1eWFhx/TbqE/dpe64w2cFNtsu0mg6aeBKheJjMUUxX8Q/cONfRg3//whfx8Te+CtddsQLZhNbbdSFaWoZ/+/lj+My+PWieuwixkgr4nCVo5PPqCTKlHie8DjtKxcpZs8vInku8Ln628DynZs6igt5BbRkNAXPRzfL+2Cc+htauk/jOt7+Lnr4eGgEHGisb8fT2Xbjr3vvwqre8DQl6DCOhGKION6Jq/mDlpzONYCJNTbAgzDKxW+mEp+NIpTTJI4V4MoUe1pdBAw10u3fuQeD8GXzsn96G6ybSQCaS8NIIDBCs3nPXg+inO109cQzLMA0/883F9PuZh4pF4LSk6brHcHDLY4gPncWatQtQ01iOTJz5Qk9Bs9G8pQ6Wb4Ilr9QUhk/ZDRgWDLFacrNk22o6k3clMDQiICvqITdzrlWTC9S9FTRAW4gZQlAmU1O52R0jPM6T6TkYBmrqBb1AsmlBoG5nRnOMPsIM6eKzs2l6FpYAsjRcmgqdZV5qlqTH4cWEsdNQ4q7lPdyEKjvvo9TwEcbz4+dnAXf0ps8KdT2rfhGd9/9ZCLhqJntxwM0zXTTOWRc+9p1HmF0qDOWVXkgfVEC/9UJ/Z0ITLetbYAF0qyjST6NUypvRed8vtBXy8Xl7isBTSvd8YJXoWBF4i1L8rk6vwrWFTSKjIAkESkyverENS50keVYAGUi1fyoYi53gI3GzXBPDI+g8dRa3Xv8SXHHxCsycPA4P3X8f/H451zqPFc2heypeLAFLsWjV0cTbewg4AbKlRGQQZV4LJo9rRE2Fn254BfVNLCeHWCSEgE/LlasJhekj0FmYPi8rQipGeKKl13pndpcdihkT5m8hgm2MShvi/Xv5vYeMb4TnDNDoRQnM42ho1NYbKK2Fg2ArkFSsYVJOVJDJNrg9qGZ5NBJM6/m53uJCI1leo9eNKtKngCMFnyOJSo8VlX47yr1ku8QiD/MoRkOapcfscfpQ7qsnqLnN2lgCW4mrRGOBg+iJxDBAgOgn2AxmrRhmnU+43Agyf2OsM2HmT4KudjydBPEd53bvwYb/+gme+a+f4fQjT8NFdpxMhZAiupfUlqG+qgolHj/KApVwBgJwB2iUyLrTfI8M2T6zhxU1SrBNwJMPornChv6OPdix8eeE7QGsu3geZk1tRkmJDWPKfKhmeYyt5fsGIjQu/SgrHUBFoB9Vpf0o8XWjzNfLrYefu1Dq7UMpv5d4e83ebIFuHu/h5x5zno4F3B00UO2oLgvzez/K/UPmmhKv7tcDqyfKjAsj7xhGtrjZR5ByhJDhlrKFkHNHkXNFkedmsYdhcdEYkAFnM2TBzDeFskzErdSTatRUtTAN9ax66pAmUFEHBLTPNrNRQ6XfuZy8UPV/PLeZfidW0BeqW395+c16+3yh6TEVVilTnba99k3/9NGmhlJoEUl5IXIHzBpCrDLiccY94DXmtnqh0Qz43yisP3w9WSQqfyaKw0f2YsOGJ+liyuKrUPXuygwBnMlKIxcWdOG8wvkSNeQXG9a1KdOL5+i34l5SvOZC0ZpmK+mmawKEVqTQaIXCLBsrnn56IzZv3oy3ve1tBN8Ak8QU6d5MmQBXro5cGjHNgweO4J77HsHmTRtx7eWXYEJ1GT7z2X/DvT/7KZYuX46L5i+lOmdh0aKMe/bBQZAbN7YZVs1iIpiVpDKoCbjQc/ootj29HqePHsLTG57Cjh17cfTESUTVO+1zY/qcmXCQXbo1OoDXOalAHj6/NOCj8bDAQ7TTa6bJfqLxOJKZDIajYXIygjKzUdMQBMSnO9qx//ABtB3dj/2njmLLM5vxyCNPoiuWxYa9BzBm9gzUErg8zLo6px1jaSCaeN96MsoKeqBlZBXlHrJvV47gYaF7HoCfxktGw0v2lozHaETsJmbw0xufwSOPPoKRSBSPPbkeu/btRudAO/YePowxk6airGks4mRnUTF0GmKP301jlmfaUyasYzIRM+EvffytndeGTxzHTctX4E3XXoPUyAh6hghodSUADV7H/gNoPXIM57buxo6dW/HM9k04w+fuPH8W/jFNmNvSAKdiAefCqPOTleej2LNpPUI9BzGxNoBLFszC1PE1BKohGrEgUrkgn5pm+lhnXdQ15kGSepCmYRBV0ASQHPMmw43OLQFRZ2eQsWUNwBc2HmOd11jaZzcyyawzZ5om0moW0Xk0qmZP42IhC82KMxMYqcFmk9cF5qmigWmh0+d4NY87YvTASAISOTJcP6wZ/p7MwE9WX1XegKqKJpZHiQk0r6nWJkaBsMgwHd6ZSmPqkFRcdeiCrVCnCNLc//8W1W312zyzdSueeuop3HnnnaPhGcX0Wf/4DmpqTtOIbN5/huk0CS5YEAEsX4d///8n/K9LaEmphCYeMNVKItVRz7/s7G/D4nOiAtDwLlMQzFgz+kEgeAEo61jxt+K5xeM678LhZfrNsFhZg1ERO5BUVlaZkRPq7ZUYZsu9gDOjdjumNmkv/Balq56KxejSZDHQ14sQ79k1NIi6Mc108Quz1HSbxlK/cbkx2A9PLIxAkiyL1zr5YzI4giWLL8Ltr74dE6bPwuwFy81khP/45jewacc2zFk4F3aPA3EyGPVGJ+lea00sRYRK8lhMx8mCIyPDZsJCODSESJTfwyOIDYcQ6h9AcGAIiXDQNA2sXbUSqQo3WuNB7Gs/jx/c9wvcc//9BA+CqcsKTzaGSmsSdQSAcrVvJqPwZQV8cfjIDh30UNwEYAeNaJoGIcG0KNJbLBZFcCRMwE+gPxjGwuWLcdur70BNUz23Omzb8wx++IMfov38Obq5dPGZB8nIMO9HgE0MI9LdiljvOaQG2hDpPAF3chCeeAT9Rw6h8+AeXLVkPl51zTpcsXgK3v2yq4HOVli7OjF/3EQy03nwltSiK53HgfNt+M7P7sEvf/5jzBrXhKkVrKi97fAmh1FFwOulcduy/kEMd57HnPHNuHjBPIyrrUA+SkCm8fe6vdSVEoKSG6mkheVH1kjAylBPs2T6Obipx9prEkdhr9lj5jivMXuzeUb3aqMd3cg0czl99o9uWsaGG70AzQJTB5xWabap7VTtu2T/Vm4CSVNttDf/CgTAjJwhKGocu6ZXG+Dkv4qKClSUVdKT4jPUVmGuoxbzBMNyR3W9INLuUWD/re1/VoSjLyqj9Vti2bSrO79gQR2VKc4M0wAZvi5pv9ZZKrTh0pXlzf4e2nCFaYXZQmkEI1346b3/hQ++5yMYHORrMw+khAJgBWUREytm8YVgKnAVSBZB9sLvEh0rbkWLfCEgF8FXv+nYqlWrTCR5tdE+Shb2oQ/9iykG3e47374Lb3jja3CeFXcs2ahsqiSZFdil6Yp7zVRKPx3Rn/3iQRxsDZpe4pULp+CiBTPxta99BQ3l5WYpmBuuvwEksdBM1kc2bcfPH3sQbUEyKOZJaaACzXWNsJDFeZGAnfcIDcfRXD8BTz32KzyzZTMuufpKzF+xmEyGzIqg7mb6XaxQTt6z1E1GyHSlmcFib0mCd5oVdkhhKfN2E+thKJhGmMBuIl6xoqVyCoBjRU+2Gy6ySMtIFAfvupeUfzomrFmLkJ0QUVkGLT5YZXeiIeNAlYn/keT5Nt6TgBQg+ORSNCg2uLIuJs1u2kMtSd6ZLCrD5wdTw/B4AuZZwyEWtC2Fhx69Hx3H2rDmiqvRPHU68v5qtA2EzFQBh0WBYtJMXx5RsnO3z48E32lgJIPUYA9uu3wd3vCSa1Ht8Zse+Ajz4WX/8n50qumhP44aAqTf6UVtMoLB7hM4uOEBNM+ahomLVyHrrUUs2odhGqCh4R7MmDIOs6dOxPyZszC5wWHaoBM0SBqQa/OSIYpdR2zGsHnLqJslIaapna57FOmkD6bTnvmjEJpyX6WxAs7fEKmMUUOV0POFP+ZojI1HJ+E58vLIjs0hgUJex/RZYCvATz5bL4wov3meytmR9yEXo9eT1LBCjxlv3NAwgyy3gp/pAWXV8ci6wTLTJAjelBeznqj9Vy9jbvzXhT9qf9byR1/44hfxwQ9+wHihhTZcxRgWW5cHm0OIHtK/fnc9LE/vPpVffNFE2jQVCJ0QWqm8Vd/0arJNmgvNl1SHmnoi1Tj3v1ZY0AZ0nWaZ7vvu+zrB7sPoG+BPZAqsqeYsDZ8pDN5+VluflSJw/i65EISLAFuUC90i3Ws53f33vve9qKuro0v9CD784Q/zuNizFffc81O8/OW3mob68ePHU/dpCHi5xgUL3NSsACq1Vvz+yo/uQW/GC7/PibEVLqycPgmPrX8c8+bNw749/6+97wCwrCjW/m4Ok2dnZ3NOwC45LiAoSSRJFEFRwYQ5Z+XpU59ZMaAYEAWUJEiWJDkvLMsm2MTmNDnefO/5v6/O7Zk7wywshvfDc2umb5/Tp0N1dXV1VZ/uPk/jvRdcYMvJbFUqTfLW1i5s6dxu357S+uGNW17A+s1rKCj7KMjiCFJDi5JX2rZtYrw2TJw1DdGaalvKk6HmWBMLU6BR8FOTronEbLmSbCel0w4sHWxTJKN69GMsI1XQhxepmeVZmmnzHiIhmv5VVTTLezGleRzuvvVWzD/oEPseWbYpibS+RKu9+qRHTPPjLCsc0bpR5k8TTut6ZUprv3uySMHAfDXfHS5oDTDrQHx6tBwyEkFK382KUBiQXmtXrkQgl8fuc+cik8n6qy2iCWrHaaQiOTTU11OQa84whqpkM+6+82EsXLEIH3j/h3Hk4W9EHS2EBHEq9fXi2jtvxWNP3o/D3ngQktRgizSne6mN1qZy6OraRuV3uW380BK+7i7SalQMTU2NqK7xD3IJR0kzlh/u72f5Wco60j2pJVZB9FBTbxhVjZ529lyOjPXjU8hEt1Ho6QPx/kszcZdx1ABb7oA/K/huACzqCOGVoDguCunsmZSvAD5XTylF+hBJ19ICaUamJWqH1U+aONX/vDnbrkTtPBKRlk01j/emntAykpDXyzdttTYB/BqDIWcpVHy1F8U+O6dCJ9aJIn1sj29efqcE7moK3BnsY/oIBJmSmodHtV/i1xe4+qAIk2hHiEad/7MCV2v7qFVRYmkNaw+FzbU3/Axf/uL/wJQKmWYcvQU6F8GoOMjOA7AzAne4UK28rwQ9O/zww60hRxK4N9O8PvXUU7Fq1SrMnDnTlqioibSoXHNrWiMYpnDSS61fX3U9WsN1yLHjzp3ShGP3m4srr/wT9tl3b6xfuxbveve72cYUVjo+K6x5vyJyNKH7C2k7NW3N5mXUgPWp7SziNPdLEqa9KVSFk8hR3QnXUZDQrDYGpICIMsy+LEuctMNLgkKk8U8UYwejwJBgzFFDKlKwFENR23CiFQw5ap4ajGRO5jiwaa41wPK6Nm/H6KYm2xDiNdb5c6gU2iX6+tZYkGUFYv66TMpLlkEhTIErWsR5b1QmDtpWHGE4c0UfNRHtCNNcpY67jFJQt29vwVRqKf0sM8Gwzo5uBCiM9Q61SIErAVFdVYM0abVo0UosXLAUs/faGycefwrqaR7r+2ipznZsXbcOf/jDL/CWk4/G1DkTyV1Fav8y96OoZdt4+rRN93Y0NTaQk8LI6/wCrYGn1hThgKUNApr+EISJX4yCPE48Mqx/nnQR3QscZGuj4zgQ5pEPr0ewPk2By0GI9DYziPDKHLkjYEpNClsOw3m0HKbgcgFSQHRI+pCYesawAvqRKIxCqauaQnccmhvHY8zoMUiGaoyXtbnB5n45iNtiBEsr7Ufbj8lT7JOvNe1W4BSnlwrcftIialN4oocTuBVTD37j/KeDkYM/Wl9oW3DLZLH3jJKvZeb6d8JwoS2BXDntMOwxUSoHlNtSh8orTYZSp5DxO6xO5QI1O53VmqQZXB3XwdwJZKlp2RcMCCUKyEBYkkpnEFCbokbf074R3a0b2PHbEIrmmLnmmelTfCRp1kbjEdTW1/hCjzRLxiKoptCMUOhKqMVpBifiMcQSWgoWRYwatj59rZ16VCapISZQVZ1EQ52OkyS+uV7ztcRKFlfY66MJToHY24KZ05qRjObRRPM5mk6jkdpfknjElRe7dDTCjl2gRkqBp9Ojwhw0YjTnEnweoWCWBp1g2ckqmtUUVlpVQEUXoXAJ9Q1VDI9TA9anYJImrHp7u+1sAh1oo0OGoiyvNsE41Hrrquuwbd1mvLBoGebO3h1vPfZUjKltJlkoNKmcPLd0BX53xZ9x2P77YvI4ChYROEMtr9BLTa+DdetFMlHAmCaa2YUu0imPxgZtXaUpWuhBIkq8Y1rSxkFI9eAgF6SSlyqmkaFAzXpZ+15ZfV0tBXWa2m+fnachHhF/SH2ww985oEnc/cOOZWsFiu9XunIY+cGFUbrwn2lUpnypbXpOPIIcULSiQMcHNDWOo5UwBtGw6s5SbDCUuPYtx/+NPva/AgOydRCCdrKUXQ41bf8TQfSxtlabU0OQ+Sk5JZD5qQGWgzEdmYMaiqOoz+S+k6CThueEpMC0tYprF68SKvNwqxcEMvOlxch3xzc6GDVqlPn6xI9AmoCtTuCfDuJJ6msH5cPKJQzTFMAB5vHgo0/imutvYzpQ4CTNHFX7BxSXQlbrsLe3bcKWbavR2bUBHR1r0dCssv35UDtVi4IuEilR2w0hle5Bf18XpXqWHY3CWC/HUhkKTwo/drz+TIraIs1xhqdLNHsp0CUwCnkKj0wP8jnNOfZZxwxQ4IF5hDVPqI4aLqK9YxuaxzZQAHaYQMwxfjrdys6aogmr8tKscYFtJMFIYU/hqiX2Ws6m8189CjqvRHzyLL+/Cz39naZJBqKiNTVJOn3SqKubpgxrFo9Qy+3pRh01T61AGDWqFsk4tXHimu3txZSxk/DEAwtwx03320uw9573Xgrb8cQ3iva2djz++CO45ZZrsfeBc/CGI/ZFY52mC1ptYKiOUdsOZUiTTqOblh5qYb/q1NPTSu3fQ7I2RqsiRc26FWkKd+Gn5XQ63auf9IxwwEjUVrM9OSB2d1MYa8OBtPp+1pN8Q4GvVQJa6qcdkiVabTqnwvc1jfUKTvHMMa2FOX/QaXpR53XIrwzXOROBQIT14GiqeEwrp8NrgsyvrqoZ40fPRH2imfipreLmtHuPPcM0QAlzE0flLmI7NnnP6r/ugVUhzexyqAD4TwSfDmVQw5cvXw1IkLpVCDI33CqEymsJXfnDha6eCypXJChM8WVGu+VjEsCVvstGzKrdW/mcXjr4LZqj0BIEqIlKXc+Qc391+WU4//0XYsmKVTZDr5OwmNqfjqAZ3kuB2kXBtLllI9LZFDXAAAVSL+nDehSJtzYx2G6lAPqy/ewgNPupuWpMsS8gUIgk7HM50mQp/Oh0QE+ITn1UfTBAweKxuqqSls1om01UL7XodFqWfbJGUwq8pypHzY6la1utPq9N8zJQF0WOAp8i3Y4llDmqOujjp0FmrGVCmsqIMr5ezujzNxp8ZKonKKCED+UChTY7OYWT9v3r8z4611iHt0SIe5oCWtMfefrdXR3UOIlTrBrLlq3GzbfcjSOPOAFvPu5U0iWGfg4w+kbd888vxh23X4OpU+sw/4CpKMYK6Mn3IUQNlVyhGRY1KuLJBuZdjXxRb/21SoAuJA2bRDRflkANr5PIlfyTvkoUvB7xSpHGOjhHb/116E6BA051jdavkgIa0EUHVU7rWZ3TCxwJwsqwHToJcMXntdLZ5It832nLbrHIcoirfN27/Nk4/pSbwhWXacN8LgWlSG1Wmq0GJh3S7vuOIZiGsX0Q55KBBzpkmZlfbzBEoPjAGg6ryTAh4KcqE+D/OPjNvaN6+nR5JSpIM3UCVb6EogSrnK4rnzkt1oEToE6wChRX4TofVR+ZFLjnTkDbjh6C8isxruZBdV6v2tI+aaJnatdYFA2jmnDBhR/AVy66CCefdiqiSXVoP73e+K/ftgUvbtyA7Z3tNnerVQ5eRJp33uaEtXtK0eVyFES5bIYCKWvzsKWitHE+L4eVaB7oXlt39bmVDLXcvKclbpoz1dxtDnlqszqLIkVhlc0wnuYnqc3rwBo56mzIsTP2ZHJIcRRJ680/4xeoaVM3Ri/z0CCidb3acpvO6QQvCVLSkxq9R+1dTkKzQByER564av5XAlWHeIt8Ou9WH5y0s1gjcXT3SPPWKgpq6L3d1HDDqKmO4IXVa3DV1VfjxBNPw7HHnIR6CpC+vgI6urrx5IIncde9t2P8xDqccsoRFOz9aE21IloTJ45F+0S9ti4XWZ80Ffl0LkxNl4NpQefPcjDM6S0/kNK3vxgnldFaX/INBZamh/JMq914fcQ5leW9XkCW8tYGqVQv4/TzuawCmekUcBy3ZfyYI+3kcsrDwuQznnyVofCyEz2UVr5egg53OpxGnOucaKdNNtqi658lIu2Y+Sge/Rzb06YgyLYJDljhUILDq6aBGGCrEQSDPM+SfTnEgXwAhvWV1wpYv9oRuEf0HfZBvSwwEmnoJXFkiuqUo4EoHF1LUktsBCIh/g+Df3A360lS2Nm4A8xQBoZrOYyEoAMJOQlTN43wcuCErIvnhLPu5Qt0LQ3X3UvYKm97UTSM6SrTCEph30S2t7rEPcwOqUXkgiKFWXeUZv/EWsx/86k49UMfxR6HzUewhtojOyxFH7Z2bURLx3ak+3oRzQdQE6xGdaSeGqr28TeitpiwQ2GS7Mz6bHXAq6EMj9tBOlWBGGrZkaqpnen4yjpqZkmGJWkuxqNViFBLjdIlAtW2oyuprwyEq5FgGTHG1cEyVdEEamJJarhROymrmmHN2SQaSswrzDyi1QjobAdqflGvCrVeNUZRS9ShODqPV+ew1lIjreJ9gtqWjvtjTogFqxifpit0tkIt4tQek6UYGoQLNV3tOquPsDz2jGpq5tn+PjQ0jEIjBydpo5GqOtSMmYGla/tw9XV345CjTsZ+bzwGwVFJtGe6kQ/lsXLzBtz/0P0YX5PAiUfM1yniCIqHmHdrayc1/kbiQUetMURhnyCuMjriVdQCqaVGWL8E6RHLNCKer0M0V4vacCOqAzWIUwtOYhRxbkBdrh5jCk1oLDUR3yZEo7W29jmWZB0LUxDr2g2JbXNQ1TkXVR17mKvpmoeaTrr2vdDYPQe17TPRwHg1bdNR1zEbNR3T0dA5h262ufqOWYOubQYanN85y3e8r2vfk+n3Yl57or5zXzTS1bXvA2/tJMS2zkRT375ItOyG0KapqKK/Z+A8HD7+XIyLTScNxJdUOrT9lQOwx0HCpqPsrSQHDPK55s11vGixQH4uSHumeK6Uya8RCOR9mWh9U93R7242F22zO+qjQcoHXuukvcDtjy7xjjl0npY682kaOgG+IJOCf6qfBIyYxgYbCRqaZv83gY3Mxpc5qsbt62nB9Tdcgs9/5r/RRjkVpJAoIeMTlGQYLjSd1ipw1/KlhTrN1T0XVMaRQHXTEILKPA888EB84xvfoOaVw9atW3HhhRcOpH3iiScwf/58LF22FHP3mEsNpnwwiQQun2s+LxdMm8D5+Z/+jMXRIPbcfz5q0hHsPaYJo2qjeOG557By6QJceP67sblzA9K9WZrzBUTY8FFqxJqSoJ4rjKmh+HNpmlowTMkYetVBNtKN4aQ7vYPTIh4dx8cx3E4B0yAuDVlTB/4h6cST9VCVNbCFqEmKxfSjOXI7B8LM+0EuFl10aLUS5fWiRpFZlg12vFTZEeLk41MJDGP+A9dKZ1fSHomDpVUb++my1OLrRzXSouihcA+hprYB992nnW534w1Hn4wj3nQcB4NR9kUGfYW3ZdMW3PS3OzhohPD+896G8aNj1OY7kCumEIhRg02xs4WqbJlcOEJB4qUQClRZ3bUESpqn3hH4c6B+XXhrA6eBri1uGU/S2YJV1yAztwSiB/um1oqLZn5VzBO/qDCRTl8g9pdZUZiV+Uhz/1ovOiIwneZQFccyMGB8bY4ZSMJ7Kir2DoGDiTY26JB2tZfaWNeNdU0Mj7F/RUlnOmtLnTE22CdcvcRrevHobpWP6PJaBL1o1oA5/JtmntenNwqkP+vPRkgXYvj2b+9E4I7HlnpHzZ+LiEwRdi7bBvifKnBLOoSddaeWmOpuw/V/vQSf/dTXBwVu0P9CrlP0JSBNCBhT+gJS4K4V7oSji2dMWGagSk1W4NLouctj//33x3e/+10sX77czsU9/vjjLZ3SL1y40J4vXrIYe87bk0JN1grLqhC46UAaSXb2H195FRbTDN9j74NQn09gTnXcTqB6cfkibFv3vB1Ani51sewkhQGZRO1N1PSWm8Yr8dI8noxAvZrSvDAfEk/NEzqQmShQNwpRYCoLXWs+UId0U9RQx9QJu8SffyX+CawoaTeyLpQls3FL3/TShyEWy+dICScyMHOTkNITyRv5Evf6jI3yGwr+2Q5+aQQxNEGdQfEdiMftZCuOGJYnC0oE43h65bO48oqrMWXqDJz09vfYi8Z0poQNGzfbioWbb7gBiZogPvKBD2B8Qx3przn0rGlpes+ZoxYUoyYfZKZh0lafjNcngDQYSfiTe1Q6na59J/C3tfq4KsQPVYgfJs8fgDiYKC4RtprKIq2Ayt1aKltxbWDmn+hLqvHJQK4DoHufbxnH2qcyxtBrPfLPrtXLVaURzxdtqkHPAvYSlIJY3yxjuPsyr17uKb7lMpA/MdI8cLnFFP6aFbg58uEIH5EcWeD+DUHNv6iaFevD/m0gATKSE6hh3b2uXZhz7r4y/ss5l5fL75WcQCMzU6i9bfSXq+BVC5cTazrmcL6EoAN37XCt9FWWE7byXZh8CVmXn0ujlQn6VHtnZyfmzZtnYU5I6826gY++rxExnZaFMSPLS38O/C3AQZsG0FpXbRjQ52383AIUCiEOvHrNEaXgoYbCK60/jpT0/YRaCmIJY5npNOlpuEeDNf4zT88TLCBuLlRMEsdq0rMKkWAtO2HM9s9XBepk7CPm1TCMPs1lGfJx+tEgzWiZ+EwXMb/W7kOFOMJk1rB8vUgqUkuiS8jUJg5xxeUgESnJMb5EuqYPKh3L1ECiMgN04aDvhGOU+OtrsPINN6YP5qKIFDUNUYXFz6/G7359DaZO3wdnnHE+65Rke+SRShfQz3a57uorobOkv/ypj2I6ha00e33wMJCLIx5qAFLML8Oy8gxV2SXSxKtjHSL0SReWo/JCfB5imoA0O2mBpRjrz7hGb9KX+MbMsR465tDiRCxP7eCKkBYR5h3zWKfiYJ2sXqSXXES0KyRowVQBpKf8AMsJknZh5hHSYEs/yPRyAfl8FlA6+s4pnce2CJRdUPVV20A0Ju/kw3QcflUmeUZ5qz6lHAUpNWDN4UvIG39Re3b8rD7hO2ngvpCV03P1kco+9poBarcvD+x/6t+6Ul31+Qr1bb/PlnvuSPAyj3YWTACM4JzQM6e/yvsRnBNSL+ec8NLoPtLz4U5gRCkLKKdhDQE9cvJrGD1UloPK60pw9RXjCD/5lXFVL3dYhwO9QNLb76amJjuQvBL0zTNBxgleAbOzYxqtUeX7wdFQDPXVFGrSKPKsWzhsH/nT12qLOrpLdBejWwLqpVT3SsJNZm4phHw6By/HZzI/qSGa4620NulVMhH11Vrn+M+4fhzNJ+ugcd9Jp7J33eyETK/lQCqS8TXfXOlkGutAdcuk0jGB0PRPX1NSxpPGxHylr0mrGOqEn/JUmYqrejE07+MdZJ3MV2ZUO5PxiL1AW7xkOa686s/YZ799cfpZZyJenUAmm0MvBe3KFctw9503YczoJD7/2QtRE/Wo0aThUaCEqXFWJfw13KFwlO2kU9ilhQpZOZ/ndS3BYy+axAbskLIkZCtY3RRIfIkZa0F+MccwtqF90NK0VGl+SlzOWqb/wM1Qpyd+WaSBfL9Qy8umA0hT+fbuYpgbOLiJTuQTjj6evu87xiuX7/8SVC4bS8cGRDiIS7Gzz+Qwrqao1JAF8qD4XH1B/cIXsH7y1zyIaDsLrFMwSgmttvPni8QI/hM1t99E/rXFNoL/46ATgLTIXgvTdS3nRi0neJyAEDhcBuqkOAy0qHwmc8ofOwQOR0tkgsTy1+tqgXETfVeA32N93wpgY+tXxGCwDnJWHuXs6CmuXZQ9XQy6kQT4S8BPaFR0cfwg1cmvvz63LYbzKwnU1tZi29atGD9uHKr1Zd4KsHNICbaFV2BJ+DNQPjtwwb+uYn3sVH3+S/Dal4TZwaVt+O3LLsP8tGjdJxQjGm2IG32t41XXlyDVvTk90waF8uL3oExlc8zDIvpiwgQPb7Wl309PRzT1IUc/H8VjPmZqVji2nUdTVHv35Uv42ttulleir5dkcjJdSwyzgYL56OAhc6yLOcOHhWtxvnyjkyY2lCedytacMNPI9NXzF9euweVX/AG19VU45a1vRVVVAu1d3dAa5JbWrXhywWPo6+/AO885C6MbE+SVXgoVDnyeXI5OZwoUbPmZKq4tuvrIpafyWX8ff+Km811ZtifHe23j1bQG5SyfK17Z8U+8bvwu/EU/E5zCW+3g8mQMS8u8g5oidE50yBIXFs/BVK4oOtLpcCGZ+c4JF+00rHSKoxdB5oQDpa4ox9bQneGqFghGiEuYvEA6qr5ar63BxgZRW2qmpGpH4U/OU2KCNFr1Vz0X+4uFTQGpcK8nUDP7wIoQ1GQaqIJa0C1C5TkS50M0H9jpwmQUvcSweTUSu6ilO2JErSTfSZBA0cilvzypmi1QU6M23UvCFahd6QxUfaZEo7qdhkVXoKYWzpDoTKsXKwUyTaGoSXgtN2LzUThnmb4/p+PoikgpLQWUFK8cG3TAsY5ptlqW2WtPlNLYVldSoRgMIy2tni2uNagFagl5Xpe0MJ5/2UAv+oPbkAq02B77YMQ/SUuDsVZskPt4wwIoRTyTJPTFPBZLzOILTCdA5etPVVU8MbqfhgKevmmGFDdO6JpmSXzdfCjiUSxfvwaTZ89ANJ6Elv2IJoLyqjD7KoAgRFNOZps+p+IVSAd9e8ZalzSQaabj8IjbyjVLcMs1f6C2y7hRpqHmrI6TpvlZCtE8pCYSZl3DzEfLyjzG0RpaOVXfjuSjUwe3NZqkoXTLgBa9l51CwqSrBgWrCdOpszOq+Rao9wFatkZnaz9DzGuYCwVoztLJt4Wz5mS0B6kxafqDjvnoyxEBOpnZmhLRN7Qiobg5aVdB8o9km/hay9YKmT6GpdjWPegLptGd6UWflpBRw1y5cgO+8f3vYPf9D8JHP/d5dIWrsbo9h5Z8BA+sX4erb7sV6dZO/Oq/voM9J05HpCATv45pa1EKJ8ljEdJG0zGsmpxexBaIJ2kraVJkX3L1CtokhJ4Rbzao7ZIjPxvt1P3YhAEqQ3rZKKqaIxHl/A8qiqhiBNbRI7+Kr5hQ65B1MtegIw5B5eK3i5xZHPLLNHTO8XClM3N4wClMB67TsS5O9w6ZAqXnbEuWp9UqctoEUYqwz0moas1uQNMVxEfKFvlDmyV0VoI+jCrm0Pxt5ZRCpXutgVlFBOvvbDc3gEj+cIwiz5XlKx/HcqRNS8sWVtF1S42gfga2GNmkBMUFO55MtlcDJmgMCRM3Jsi19VImbZ7CMh5T4yrcQyym5soxKntEQiOsRkUxTdHSGF9FeB/WBDUHgxg7us7kDGTIb0zD60rnMSyocw+YTyBEF9ZrnyyFlU5hT7HheK1Tr0y70Le38iYINXJLY9KYXdQ5ACSm1YFgo7qkRPneBEaZVHrkLkcCe8YfaXaKK18dSeNZOTcfLCJBQq3ckD1dXWgeNwa1VTV2ny8KV78tBjRchxL7nU4uMqGoR9SsZEoLijSFGxJVyPV047F7/46WrVvw5OOPEgciwY6iHMki/GWd+eucDw4xQ23wmQVXxh548i+EkfKXGxl8/hXHDeJsRCfNbMCTgJFVp8FOh9VIeFOIx2Pa7hzHc88uxR8u/wPeevqZOP6E49HHpL2ZDFq72rCtYxuee+QR1Eaj+PRHP2ibOzzNR0pIsjj7nIp8lihaOiyNZSpQZsn8HRZYCXrsfEaprMnI4Oc1GM9lMBT83ZGDMJRGLw/DrTb/VuVUOBPECh8BBqoruvDCkuwo8s7j9f8frFKDUL511VVvMvll16xyW8s2q3uAjGM0YAeVs05M5jTKyLfrf2CEYcuIwcLkSI2OIXFkQeZWDplcDzp7W7C1YwM6U61o7d2M1kwbNndswqaWdeggg3d1tqKjZSvaujfRbUFb12a0d2+2+21Mt719Lba1lZ2u6VrM17MN9NehtXMzWjo3oru/hc/W0TTciLbODdjaugYbN6/E5tbV2NK6Cds7tqKrpwPtbR3o7uk0QpX1M2qdMqBEMjKt41s9YicrR9kx8Ll1yDIfyZfJIYoOJh05E70smzJ5Gmrqa+1eLzld1HJ2AyCrQCa0qUgskMMHByxfDY4yvNDbj80rXkADBcWH3v8+LF74DDVhanz2Mo35kQeUt3UulWHXdKqyOd+0e12aeOQ96+D0NH8praq/X2tlaQ3kOejzfuWKdbjp5tswbvxEvPmEExCIV6Gt19d+O1IduOveOxHr78EFZ52JaeNGi+Ao5XXCGjU6lmFH9fFKmo21sV+00dMJrJFoWPlcMFKcnQPfOtqRGwlGijeSGwlGircjZ33G/JGfV7rXF7hWfhkYaFuK319f+Ufv/e98F+nBRmeHC6nx9YgMKENXGYoI/veCdiLzCtBGAq1p1v5wMbmnr0qoHIbrCLmNWzZhy5aN1DbU4SUoAH3eRcXa1s5QgnElqIMoRGVKMz9pEzS9tKZT2pyOhXIvt8S0wlBYlzTnyHD9FfM0wTXfyIdKonD7BA2FTTTC7kKzJ5NhR6EZE9XnsykNg8x3ydML8K1v/wIbNnQT/zBxYWLiqtcjxkAsTdMCAutsxLOSYaQdV3YkgY5OtKUyvNYTpXYpLL56Kv/LHuqaG3HjbbfgsAPnW0cukobCP0atbOWqlZgzew5uvOF6nEaNTPRWIg1s9qZXlc2mEYgl8dfb/45bn12Anp5efOWjn8Zek0fhimuvwx00j087+VSc+7YzSA9q95pKkpZcrodvxum6PH/xGgf3QtJdO9DcqNGVddGLyRwH/SDbOUQNNxyJ4+nnluKKP/4Z++1/MM44661ozXrY2t2FzkIKW9q34elHHkXL5q34wSc+ilkTJtBaIuul09SMZSIHyYZpRKj5is9Vruimsl4vdNsF/yBIWWF/0bKwL37hC/aZ9Inkj4yXQqTIgZi8FqCV3lOI4me/vkv9XWsqxYtkDhuWJaIkCKTP6UqiQZ3u1QlbB2HN4dGW0zZPvcCylxQUwF068b+3g1mrg+cRrQ4iXkdHPxLR57XDYD9AqCqMUlJv1IOIxhmWjCBsz0IIa1qC16EYNRa6KOPqC7VRukicgpMV1UuJWJJmo+3GiSImgRph7agFVlXF7YQoDQSRRIgmpuZ5KcClKRLfnt4eCmt/ANIhLBK0pgWqHyuQwlSC1mmIw0fn4cJWIGErcE8qU1h8BdAbeF7wMIEal4Y/tY8ea7maQTl/EyYEW2rDehVEawrOoo5bLJfQS83s0YcewIN33Ymutm3Wug89cB9uvuFGCge/bW2urpyX6uKmU17P4A+6pA2r4s+hi8Qc9kk7ffZewnbxypX47R8ux6y99sbxp51IayuP7Z0p9GSz6Er14enHH0e+qwsfOvtcCtvxll6Hftt3yEgnfSpIA6lWhmhr9T/eW3bB/z2Qcle0uXxTBsR+Yg4G08wVR/LGOJNMU+785sp9fGfBFwX0qWmZaS7tUZ2ZhaZpynV0tKKvrxtxCsaapiokaiOopz+2uQETJozGmOY6NFG7axjbgLpx9WgaMxqjm0dj7PhxaKY5N3rcGIwe24yxE8fRjTV/9LhmjB7fjOYJYxm3CWPGj8XESRMxhnE1DzqGz5V2HONMmMQ09GvrqkwwJ+viSNTE7S00e6l9zK+Qy2HCxAmYNLEZ06fOwtw99sLMWbMxZcYk7L7XPMzefXfMnDMb8+bOxVy6qdOmYv/998PceXtij933wPQZM6iBzsZe8+Zh9/2Ydt5umEU3Y885mL3Pnpg2dw52mzkLM6ZNZ9zpln4K/cn0FTZq9GjM3XMemhpHmYynks62CiBHgarmcC8R0ll/Q4Z7i6yNCdpjn6fQDZSnFHReqiwNHUSzlZZFR3cnUr3dOOjAfdHd0WVxtFDFFriz9SR8/Tk/15KvH3jJwCdha39lbqcQljYaCSXx9JKluPKqP5Hm03DG286075Z1ZbLo4GDb3Z/CQ48+iq2bNuO0t5yMo/ffE7lsH/p6dGpZnlag5ss1qAdpSOjz4BLi6jssSY21C3aB+hL5TYuFzOr5w+WXe+9+z3tMMEIvjxhFAlifh5CBTvYxjcp2LvHe7+KvDGJ5vUQgh5Lho9QeQ+gvpZD2erG1c7PNvRYyKTTV1WLD5u148KEF2NLWg6kqkFqxRIre38v4lgiwJUTEQcgLR5nPqoC21vkYMzbTidf1Ik5aiDPLbYuozGymrSpmUOAIkCVq4USSwoolMa95FH6z9pmDYtRDtVYDdOSx8pnn0dnWgWgkAanbwWAcq9du4ngUQR2FtfbKh4sewqUA0t296O3owbx9Z9tefO2nCsfjaM8U8OTiJRxMxqKqrgHpTA4NtdVIsIab16zFLA4W1bW1NlUiHIkMBwCmJp7SsCXMzzj7bJq+1PT519vfi+oqfTQnihdfXIsZFNB//tO1OOfct9nhLSlmocZVVlo3W8P6R2gdXHX9rXiqsx81HPgOmzwGh+27D6646s+YMnUyOro68J73vItmMmmuqQgxhqHiX7+eQDhrsNDEjy2XoxNdddRjWHxSnqLSG8bnV63ADy65BIcfeRTeeNQJyIRj2N7TjjRpv6q1G0sobLvWrsUnzzsX8znAauma8idHI0dLQtab1i1HS5om8jtUmAJ3YJmeyipPOe2C/5tgU4nhEH5y8cX48pe+hFWrV9uUQhYZRAqahqTFw/7XW4jix7/8GwK/+91l3nvfe0FZs6EjT0pMFc2ItRsTSP4urFcjcMl0mjfN6wuiOsmJBVeV0NqzGRu2rCKDphCnYMlRm7jp1juozU6lltmEGjuhSS+HtHRGh0bHlQ07DEs3gStjWLtOyoJBA4VAqJb5XNKioJd0vBTOlY/CjK+VCNrbrz3QMQrFhx56CCmvB+94zzvtyMBYOIrxNeMRzgYQprYfjsVJn4gtKbvrngdtMfuMubszf3bmbB4RCtwtGzZh07p1eNf7zkOa5mdQh3DEE+gm7S761ndxwFHHIVHtfyivqaEBDbEwHrjzTpx53FEUmrOQyeeQpwmr6QFfu9Ri8BwaR41CHQcl2zfPP52+ZaZwKIK1azdi+vRpuPzyP1Bgvhua7dAXEjTVbC9vWOk48dMpKZdedhXWJWhJxILYb0wjDpuzO9P9CYcdcSjWrFmNd7zjHJvTtmkFa3Y3d//6FLjiP5u+4SCrtaVRVkPLkLQ8SsJ22fKl+ONVV2G3Qw7DUce8GcEYB7CWHnTRsikG87jhmhvRs60F551yMs4+8mBblljKZ9l5qIhQiOaYp4b1iPjD2kaDFEPYvqKZ+E1TDK83+u2CVwdO4F5MgfulEQSupiK1Bru3EMOPf3WnBO7vKXDPZwcni0joqpfS+QK3nKkYxwQuR3E/aCdAW2MlcPV9LTJiNI+u7DasWbuUAjRNwemhNlmLe+5+gAIwiXec9yE0Jf0DtQXq8yrrn9EPhK8xPp3yGSmvLV3rcO1112LcrHo0jW0mHaJoqGnAjHEzURPWVkxiIo1bGnEwgetuvg1V1Ej3OXB/m3LQZ22qIzEsX7oMa0nsd5//Dj9jmePs7J0Ump/96kU48syzkacki1F4NjDf8XVVuPXaa/HO44626QRLwj9/ePBx1q/utexIfinPxo1qrSPbIxLF+vWbMHXqNFzy61/iwx/4EDVaLYmj0DVrgAKAgiHSQ1O3NolLfnMZ1tXVM7yIfSc04s1zDsTVLH8eB461a9dRYJ83YMlYydIMX8cCV7TUp2j0Mc0IhWmc/EaKsBFjWLbkefz5L9di7KTJOPpt5yJeE8fG1h609GWQLebw6NOPouPZZTjx2ONw1lGHsycQChxAKat1zoJYIhSO2Fx5hDSmnus3t5SBsnar69cj/XbBq4MBDfcnP8GXv/zlHQjcEAVuxDTcYE93yhIan2gRtcRS0e/0/zQwT60NpXxBPpxHT6od2Zw+1R1AlMisW92CDZvSOOqk89GfGIW/t3bgsf4sHu5K4dGuDB7pLOD+lizu3dSHh9pzeKK3iL9vT+ORjgIebi/gUTpdP0b/odYcnurx8ER3EQ+15PBgaxGPdhbxSE+JcbJY0JnHk60ZPLupC1v6izr3C519rbjqT3+godiPObtNN4FWHUtiyuiZSIRrbNDJpYrIZvSyzKdJnhqQRyGqBfe5NHOxThVmBwyyc2t6gyCPBBVJFRarqkI747VzANqeSqGdQ0GWWnIuQGfDgg63KJhQtUR0JQrybLoInc+q0/qLmogMspNTiFPqMhINZF2r85dfeukbYe4U/iI7eoZlIqG49BobLG2aDFJVVUPhT60vmbQv5KYzPg9oNZm0XLnKN/yvJxh80acVJL6wszOBZTZR2K5fux4/vvRSjJ0+G8ef+TZEq+LYsL0PrewH2kL9yIMP4ol77sf5p5+Ktx55uGnGwbwGIvrMWytkdLC5FrxHJGTZNvZJemZvL+LMOlEj7oL/BPBfyfrTSZXtrvcfkgBaK68X2BqkzUJPJLS7QyBGlVMGfib/HPj5SSYUKO9buragq78H1dU1qE3UINNXxDMLl+OYE9+G4OgJuPzup3DLUytx+6IVuH3xKtz87HLctPh53PjcMty6cg1uf34NbuCz25avxK3Pr8KNi/l86Qu4edkK/JX+LXR/YZq/MM+blz6Pmxcw7UI+e/YF3LFkBW54ahFufnIRnnxhOXpLWp4G3PfYPcSsF3MPmI62zlYk4zHUV9UjGasiBeLQJ0aiNMNjOlaurNtLKEajYYyq1nmu1JzoNOUSocapnVg+kNS+HDUBkGND5JU+GkeGalKRHVZfRtZnTMBrP2KQGhMbrNwM0jTjWo0RJQF11muYGpNOnqKQzlPAK3udrRCKMh9ttSMUWH6R8ULETzqxVLJ0+aVZmsI6RLprgf+tN96GX//+cqzduI6jb5j5cEQk2PkRYoqyez2CmF5OS7/CHEwSiYQJylAsgUXPPYufXPJLHHT4ETj5nLPtw5frNm5FS9s2ZDJpPPvE49hMS+UDp52F+fvuhWrSu5SlpcbBqUByZkv6voQKIWl5Ycag7kkr2y3JQWqXsP1Pg1dob/EI+c/4RHxj3x4iWICBMlBnk+9n5l/JvPXvXxbKUXT4hvLU0qR0vh89/V1oa29FNqVvYVXhhWUrUVc7GofNn49HFq7BI0tXozdeizYqVhtTGWzOe1hLk3ALkd3InF6kuby8pwcvUENc2t1jYWuoMSp8DbVBXS9np1lDpt8SjWF7IILNhRDWZ/k8k8OGdB6b2XkmzZlpJmRLuhP3PngHZu4xEfXj4tAXARIUYGOaxhJrLWSnNiP13NzgtkJ9DTVK4SoxVpusRhW1xBgFVlnZ9KEsbKkYmWIlLVefDrdtr8RNW5Rb2zrR1dmNBx5+GLfe/yBuvu1vuPXWO3HXHX/HHTf/DXfdeh/uu+dRPPTwAtzzyOO4hXFueuhh3PjAA7hZ8R94CE88o40LRax4fgXu58B09/2P4sHHn8bDC5fggacW4PZHH8FtC+kveBxPLV2M9o5OauV5/O5nv8J/fe2rWLT4OfSTnvEq/4wG1dnamHhLOa6o0esGKgWezrWVFRBja61avwq/v/IKNIxpwilnnmHbube092LthnXUhANYvmwxnnrkERx/+Btw9jFHoy7GFpZQ5Z/OQ9B3x3SYjwwNjaZ6p+ALXZ3J4J8drEHKadi7BO9/BuyolRWuxV6SCy6SWCN0xttP//o+e+1NlqFIDYiRGCMoDY3MSlVYL290aIidAGU9kc/pWWbMSKqytCm9F4bOsFRH5aWe54PUbYs9WN2xAim0otjVglqa18+uWImOrSm88dz34oGWLL596z2ITJ+KGDtDUXv70wUkkrXopZDLJaqpXUSplaaQoPZZXzUaVZEEwjKJI0Ukc1kkaNLFCjlE9YnpQAb5cBYex5FSguZdXPvxSxiVDGHWxCYcOnM84jSh/3TZrzBj0jjstec85DJB1NRGMGb0JNRHm+0oQK1AkNlYSFNbCmm4KSLjpbG+dStqGsZi7JjRyLP3JWlzxthht67fitatvdj3gD1IAtKN+Oqz3zq34W8LnkDT7ntRk4whyk5Zlw9gAoV7HWlX6GklonkUCylkCnm09fSisy+PTtbr6ttuwWOLlqKKg8CqFzfhRZbR0pXDi9vbsXxLC5Zt2IxFjz1CM6UKLTVJPL5yBW6571Fcff2tWNbRir+9uBx3r3gRyzqZn1eDedN2w94z5+DYt56GM084GaefcTaFRBhdba3YW3TgoBPQdmCxAJ2d8kST6LUONv1hvCghKKGo1vLP0lAbPEvr57JLf47589+Id7z7fdjUm8ba1nZs7u1AoGE8HqWgfebB+/Du096Md512POKREnLZXtJClosGzbz1A0FE5yXrfQYZ3GPe9gLT881JDcpu3laC9/VqJeyCnQcdFiQL6sknn8Q999yDT3ziE3bglD5rr3MUtBNRZ5HkaOE+tGAFApf+/nfeB89/ry9wmYFGbUnSIo1gsQsVR8vQlB0ylQ4CUUwb6RVEX7N9EQlkzR8qvQS2VgLwclv7CqzvXo9Uuh31IR0qksS1t9yNE+afgbHzj8SXr7kD93Z0o37mVFSPrsPEdBa1JW2WDKEvTKamQNAcWjrbhYlN4xChRrtxxfNYt24FGZs4FkuI0DSP0g9T26Odzg5Cps9lKHBpwlMY5vIpNNbGMG3yeOwfb0b7tq245Zor8eaj5iNZH8X2rjaMmTQKNVVjSKgqFFNRxML6cItehtBMD6bZuVIohArY3tqD/Q8+FPP3ns/OxTKKGQ4i1Xh24XNYsXw1PvD+d1B4Ei+dFsU8tqdz+PxPf4Y5xxxvL7r0smUSNeOp1TVIUPNG3yY0jmqg6RtFOzX3XKaEfM5DvLYJX/2vb+DFDRvw1W9+i3lFkKbZmovF0dXfixS1Zi/bh6+/4yy86cg34pAvfAUbN27Cs48+icWPPIWD33YqcmNr0JlOobl+HBojddizeTym0oyeOKoeU71+NI1qxBJqwOtXrcAHzn8X8SY+bDtra42kvNAW2Nc62IJyCjfjS5oU0iooem1K4amFi3HNn6/GPofsh+NPOgXdXhRr2zqwta8L7f19WL1yNVYtWoSDd5uNz15wHuLk2oDW2HKgNG2V/3aKWrmccChu4XaMpkjFawlbTSno7OJKLXcX/N8H95L2Zz/7GT7/+c9jzZo1mDBhAuxjBsUweaNoH+HoLcXww1/eoUOU/JFbwnaQTXgl2VXWZmVa2wlUtjFCMctQcclYfgZ0/uQDmZOJe7MdyFNb0LpUfUvqsUeeYYdIYPqRR+KhjS14dMs29FJgdTLfqtFjaX4LwbDtf1MXirGMGJk5yTwj+TS6N7yIlTSR95nYjD3HNmP/SVOw/5RJ2H/aFMyfMR1HzpyNN02ZgaP2mI0jZkzC/AmjsOeoasxuqME4vUCiTNGhzqef9R40TJiLcPUUNI2fhwD9QnAUNm5PY0N7H9ozRfQSzzQ1mq4MKLgCSAfiiNU3oGZMM/oyWnWRQ1sqS2IWGC9PM9U/xUsakGig0UqL4fOZLDIUrkYeNpCWFKUyGZvzbRjdgKbRTUjWJpFMqIFyyKZ60dreiq1bN2H5kuXoTvehisJx1KTJSFPwFmvrOEDNQKSxyeYmC6RZa0cX0ul+a2D09uPFjduAxChEpuyG0LgpqJk4E4jXceAKoq8vRy2626aPNcfpzuAVrpo7tjW8le38GgenSdqUSIgCj/SXsN2+tQVXXvZ7zJuzG9585lnI0MJ4sasPW9luGUplbSC59VoK4zkz8Z6zz4a+XRygVqJjJCPhGAUnOZjktC8eGDf65Qhs8oU0knMCfxfsggGQAsp+JH40RcACGXbxJT/3PvHhj1I8mohQPApamUeKYiFlhqIvc4napJQfabaWEX3twQ/HyKj6NDIFcymURXtvG9ppLrd1raaAyVLLasDSx1/A8g29OPdjn8fVLf347Z33ojVWSw2yCqOiMRwwdTqQ7URCn1oOUGAnY0h1dqORQ4Q+YfLi0mVY8exT+Nh73o0958xGkYKmRhsXwmR+8nuWQk8rMKVplKqpq/T1oyEWw39/4Uu2m+rb3/6OCaj2rn40TxiP1s4udkxqk5TDefayGDthurMH59PsfNf73ocTTjkVaKO5HygQxzxC1SH009TX1uBYLmpffi1QQDbVJrBp1fPYtv5FfOwd70aeeOlISc0etlLYfup7P8S8E9+Kqtoa5AoFjIrHMZ7abh079sSGEBLajhwL49v/9XWat4/j6DcdjW3dGVtXe8Ipp+PhZ59D86xZ2G3/fbBqewfSNFn7SHOPmvkvzn8H6gpZvOXDH0I4m4KOuNl9t/3xbH8Ot61ehdgb3owGamWTq0Zj93gCE2gu15FOY+vSGD96NNa8sBwtL67Gu95+tlQ4tq1ObaM4YTvai0Jpc2z3SngtLHWyaQSCBF2BNHWahs7QiFFALnpyIX7z+9/hxFNPwxFHvwkrGLZ6Uyvac0V0dHRg4+rlWPbM43jHm47EWae8FaPIx9pGra3b2kYuU1FCdZD/rTjoiwzagCKopMMurfY/E3ao4YJywt70SMfLobuQwE8v01kKZU6yEZt/PsgXM+mZGEm+72y5A0d1aUU6S9PeAIfCNNsLFD58FqBuKmalAEtRs5Xw00nvuVQOi59fi70OOwZdkST+8tBj2E4tMVDfyGxDqKL2XN2TsS+2atuOthn30xyOxiI0pwMopPrQ17UdB+63N8aNH4f2TmqhvRm09KbQ0tOPbfR7+jLUPEvsUGmspJDq2rgFqc3b0bp6A9YsfgFLl6xAP+uViSexfGsHevXGPxzH1tYubFq3AX0dndjw4gp0tq3HnXf+BWs3LUEP0emJeGjjILSd2mFrJoBt/SVsp4TfRhy3swO2Zfi8L4Wc5l8ItjzL+iR9mriRYMQOycmwPvFYHFXJKltepN13RQq2AvMo5BgvEseB+x6E8859Dz7/qY/gq5/7JI469EDsv+9cLFu2EFu2b7KVFDpeUINRkgJUO1nmjJ+IH3z6k7jogxfgyx84D+8+5Tic9oaDEaPgz3b02odjQjSTU9kepEspFGMczDRXzkFUbZ7J++dp6ExirZ1mq5qm6zRfMZRzryVw+MiPkL7i1DAF61NPPoE/XfNn7H/IwTj2Lceis5DBis2b0FPMoZ8dpL29HasWPo3DOIidc+yxJmx1ZoY20ZgCYdMpZX63/NUXyo7BjhbOChg+IO2CXaC+I8VVm1/EJaag0lFxFXMZHxF8BnoplMPJYG4nlM1rscPqLbB/OpXTMkJIZ/op/LrR26c5ySw1yBieeHQBxkyYhr0PORwPL1mFlhUbUB+tQYEaqqSTTurSgTJUGxEN6uDiELXBPGIUMCqnq30La5HHwQfuR3M8i1aahj29RWzOpNHC++5UBtmuPEqb+nDbr67Bd97+blzyoU/hc6edjvTmjTju2Ddh8XNP47mFSzkeRJFOlZBJFbB04SJ8/7//G1/+6MfxxQs/iMt+/ANMH1WNI/bbAwvvvxfbUjouUq4LW7p60U3Z1JUPo42CtI0aUUfWQ1eugAyrYSed+YTSbAJ7rj7XEsfECZPQ39uDZKKK4R7xT9ucnw7YyRWkMVHD5SCUSecYd7LtHps2fjImc2CpjWknU4EChdp1uhvVpAfJYZ8koaJtAiZRzGJUIsG0U9A4cRzC1UlEqxNIsS2KWa2+CNuURy5WQm8khWxNwXDo7O5CX6qf6cbTdGb7UZMT3cUi0uoqlTa17WttmsEJOtFCPKmVBNo196Mf/Rg/uvjHeOipx7GiZSs2drehv5Bi26WxbOUK/P3ue7Hv7N3w3tNPR0MyCY/8Ey7SgqE8DZd3klkb0ulP28mNGHTqL9JmncB9rdFkF7w2QFaQBK6U0AHpSlbxh3CCL4f9B/qVweachKw++0GVlhxJQUunfTs6mT0gV5AAptZFcy4fSFMwrcHGluXIey0mLNZTs1y9bCNOee/H8CDNut8/9jTSE/dArnqM5gGYLU3ZYh9S0RxixCrNv858LwV1FL39KaSpmW9t6UDNqPEIVDdjxZY29MRC2BLKoCeQQG8pju008dcx3rqizmrYjvefcwHu/vuduO+xB/HkI/fidz/5H+y29yw8s/4ZrOlai63FNrR2UwPu2IYGaj5XfOvrWHDvbbjrhj/jwRtvwlcv/IyWWeChJx9BuroOfVo1ke8jXh3YTNw29vRgK83TjaTnhp4+6IDziWOoDhPi1Doj2SzypTQ7cAAnH/8GLHvwGcRTRcQpACP5FChHbTNFNNSLGq21JaXjFMgPPPogLr30Uvzqkkvwve//GPc+sRBPLVuBaXPmoXnsDGQoqIOiN7XqvE1vBLCCg9HX/nodPv+b3+Onf7wF1919N66kUEnJpBldiyzL0/x3hOglwzGE+wpoqhmLtk3t2LxyE0446ijo8/CRqgS1XO2b0ssfaowU5gIJNpnPNtBWmNH/P0FCz+GiLyWY4CN7fveH38d1119vgvKKS3+N7/3wR9hEHmyndbJx5VqsfOB+vGWP6fj028/CnHFjkCF/9eezyJKO2gQSoKUW5UApKmhzi16catzRr12VBa7gtUaTXfDaAZ3fosE5QqVH05w0kqEP5vgSlmCfLC5fC/TAOYE9KwtnXZsrR7DvTFG7yAWy6Ei3Y3v7VprVGVQ3JJChqb2cjH74CW/FxnQIf1u4Etv6dHiMZy/IlJF2bkmWB9kx9KpNnyTXl1b1QRG9A5KpvWF7G2qax2Nbdx/6WJnN3dRsmffGdD82stNsSPVhK0eTlTTbl/R1YuqMSYglgOq6asTrapkXcOCee2B9y2Y8u/YFtAXy6K2JoJ3CKKdlY/V1tsGhrroJTeMmo6m+FuMmNGPlxi1YtWErtnX2o5NacUu/nIdtVGlb+tPIZvJo37IVPZu3Yp9ps1kKQYWxPvbZFF6OaRyF3u4OdLVuRZCaY1K7zCgs8wV2dK1KIBH1BdP5B78BB+43nwRh147GcfMdf8N/ff3rqKmpQ31tHYVzGB3U7KWJRmk1RCNVSCT1fbIEnl29Ck+vXIPLbrwFn/vRxXjshTWonTobwZp65LU6pKoKuWyuvB1Vy5dy2ELNXy+XBHbWcIFqOgXIcJCAkdB17rUGmsMVjvq68b133mNhOmpTcP8jD2NLSws2rVqJR+67F/NmzsCH3vUujGuoBtJ5RBMxDnRkFNp7Oj5UgnoX7IJ/FhwX+b7PiwKJS7vQDqNXx2olCkaaW2Whq+VEKWp027s2o6/QiaraGIVBBA8+8DDGz94du7/xRPz+ngV4ZE0resNNKEWTKMh0o7DzaBLbe2AKYebKPPWWOYRYOIFYTMcnJtBBAZel4N1IgdvD+21ZCrxcgBptARsKeWykW5XLUMsNYnNNAo+vXouHX1iHh55diIULn8OGjl7cds9DiDRPR37sZDxPwfF0Xx9epEBvD1bhha0tWLJlE5asXYU1G9Zi8eYtWLxpO+rm7IHWQBj91Q3UlELYVIxifSGMDcS3l+Z9KhxAW0c7utraMGPKNBQ9fZ8tD08foZTmRI2ptiqJYw45gBrlOkRyaZqxMdQmoogybVVtA+satu+PHX30G3H++e/HmWe9HWec9TZMmjKVZn8PDjrgIEyZOBlh0jsWSzJdFAkK8wg03cIBKlmPPY87BvNOeAtKU6dhg6yC0aNRHDcO3amUrfiI67QzaoGJaAhV8SgWPv0k1q5agQMO2E+NaaBtxGrH4eAErrTI16LA1fytoLW1Fe0t2+1amqigp6MDD91/P15Y+DTmTJyI9599KsYnaYl1ZVDsy5Y1VNKfVo7OqNChRrtgF/y7gN3LdSAxKK/Fb1RdpQk5NwQUxXhSP9SKyl8nzZV60dW7zQSuveXNFbDosYXIxBqx75vPxdJMHH95fh3668ahVDvKTuoKhpkHTV3lqR1ZeW2hlfChwApTyGk5FQ049Kb6/cX91Gi3sVNsZXy9sNqaL2ETtZstxKSFHWwb79tpXk48YH/89rnVOPGi7+GEL34X+5/zYZz26W9hQWsJXQ2zsDpXQ0E9Ci96o7G2ZjLWNU3FR357A4766Ndw5Ps+j71PeT8+9YtrsLxQi+CcmdhA4fhE+zasLeUp3DPYQu1wo5ei34vN/W3Y3rMNY6dTo66m1qR1RNL4dZB5PIJiNktdHTh0zzlAZwvWL3oG7eteRDRQRKq/Cz1dPehp5yCkrwtQOFC0IcV6dnZ1Yya1sXPOOgtxLbpPdyPbth2RfC8i/Z0obt2AQnsLQmwffQ01y/r366N+Y+oRnjqRWnojB7F+1DBOY18XEi3bUJPuRb5lC1YsfhIvrngBu+82C/vvvRt0BLC0cgkuvQgdCWQ2S+C+VsxnN3fqttQKdBZChMJToLMopEQkaDlsXLwCY8gXnzzvHMxtqkeAz2KsRyiZEAcjW+SQFGa9GD8s4T0yCXbBLvinIfDTX13iffzCD0vmUYQWKYHJbdI0K5jOXhroqV5uFf05LW1oDIUkWMj4DN/StxFb2jZgS/cGmr9VNLHb8dDtd+OkT38PqVHT8YPbH8V963uBqkYkq2sobNrYi9VRMghk8xhHIbzbhBmoLqbgUXBqR1Yml4K+tFtVV4t7/vY3xGmaj5o0EW2pPGLJanY0drgYzeuc3jBTi6umwMj3I5lKY7fmaVi/YSUmSdu9/hZs37wNB515BiKz98MWPu+JJKk509yPekjmU4h2bqPWSKFDjfKmiy9F4z77Yd5bjsP2higyBXbMYgBNsZId9JKigAsnSYWebqTWrMDe1Gq/8Y6zcciUybRMKRxpmkor9NiPS8EotdwAgrEg1m3cgCuvugpLVqzApGlTWDeWJ7M2GkV9XR0yff3IpjIcbKjlc9Bqb++glVCDfCSIHg4sKQ1+HHhyWt1RCiBK9+Bfr0MhncU+HzoP27f1UnNOIuL1oZPt2BWtYauF0JwLoY4DYDJZQokCe1RVBOecdDqOOvwwhNjWQdJPg6R93oct6z5ZNBwk2CRw3Rzm/2+Q0E1Rg7eVMBSU69evx/yDDsZWark6TEhHvInD3v7Jz+I7P/gBGimLoxwQtUlGn24KBSLIkAftBDDN3zK/qEe6BlhHCeBdsAteAWTxyUoaviwsR7kW1peJxYZUvvooQ37y27socC+lwP3gcIHLjmmajK9FSMt0AtfTSxUyrrY6hrVCnJJOb4lXb1qMLV2bEKqlcMkV8fTfn8K0ukmYdN4ncO2CJfjDU6vQpoX41bUIa/2qDgKnphiiwCtmchhbOw6zJ8xBVWqzfflUGx60VVPzq9UN9bj95lsQa2hE3eRJaJfACcVhZ5QmAmhAlEJHy9JoIqZ6KHBTGEvB3Nm2GeOjYSy6/R7iGcOMgw9Ab7iepIgh5UXhUUCXCj3UiqgJUjrWsF6BLS1YeNPdjHsYRu27F14kroFQA+tYQEOxm+Y80E0NvKqhGl3r1qK4ZSM++5Zj8fETjkNNPgcvwS5uWifp5+llY5RlkGZRdfIAOnu7saWjEx2pXvTp0yzMP0EhqbNa9ZLGjmCUECQRRPdoJI5uCtscbRF99bxEwR1ivqF8CNWxOD75vvPR39eLm+5/FC+u3Yo4i01Ss+2n1tYbq0Z3PIFRKaCWZefCWYQSHiY3N6GxtgFxaXQaRPUNZ61lZv76UvKOVLzXmsAVszvtVgJXH9x87wXvxV9v+quFqRanvvkMfOMXP6O1MB55xpW1YCoDhWpeglWqA3lMa4/1HT0NljFaWdKOd8EueCXYkcDN6wjaUoTPPArcIgVunAL3bgR+csnPvU9++KO2fMGWvKhTM5NK09Hm7dgbdcgHZSQC1LikDWVLKQrNPnT1bMeqlauQiAdQW1uNBxc+h00dBbz7go/iN8+tx3ULFmGTV0XtbKK+fm7pQ143hXoYXpiCiFrj1GQ99pgwhUKnxwSpdmQVqO01NdbTxO7FCy8sR6iqASFqudH6RuhrXWnawmkvjgZtvKC53fXcs4gU+1CdjOKpZ+5lxZsosNiZchTcqSCmjJ+FvmCc5YWpQdfoxAPko2lkIjnEC33UlHNIsp4t27agcfQYvf5GR6ABtVUxZPupnWuu2aPQYQft56Ayc2Iz3nr0kfjA4UdqjLLpT527YEo/O7d9KVbygBpUVuEc7kTXaFmgaZDTlXzBznTxPmKtV3FaDyGxd/qZZ2HJosVYtXqFxkS/PNID0vB867oC/AjU6UgTChvip/W2Nn/PejuBOhLomRjL8YbxBGFH8StBaU3jZxk7E39nwOEzHBY+uxCf/9znbW/7iSeehEt++Qs0jWpCD9srohdp1G5jpE1QygOFaz4UMzo60BSb1iO89jc074LXAuxI4Eqehql4eSG6QAIdhQAu/u1fEfjZr3/lfewDF9r6UFuYO4LA1VtgdRZ1GlscI8HLbpst9SKV68Lqtc/7y2kiIWxtbcFDC1fgoKNOxp57H4pzfncLlvf1IVPfzPTVCDAvnbKgHV76KgMDbOvu5EQN9hg/mUK9H0Wav3qJVipQ60xSX6PAzXX34sUt2zFp972omSaQowYXq04iWcwh2N6FjU89ifcfdwQO2nM27rrtVqxvXYwjjzgM2WwvNfEYheYYTKbArQpWU6NmXYssgVpdLphHIUwtnUSLsA5UmG1pmub0MiRIB+NFWV91QK17lfDUWQl60ZJgfWuTYWrH+gw5BRexznE0s4GLWio99mB1cqZhXDfvaMBL7dyLhrRoxA/3p258sRjU8owhosC/66d5YiUxboxi98yzzsQTDz+GTRwk9NmgUJbpmFafGfIoUEv6DDhHAFkkdlKjf8QVvEKMtGZOzFRoOYFo5RjiQ2G4wBUM55MdwUhp/1lweTqcZWXZDkOWsXz5cptemDNnDmbNmoUCLY806ZCIhcgPGQ4ybC+9bOTAWQwMilbLSYqHLeXZBbvglUH8NpLAzUvg2vscWt7ksa5iGD/73c3sc7bIm/DSPjYAylBOi+LpWYeVy1FtbuvZhlShG8kY9S4KtsVLX0TTxD0wncL2r88sx9K2InLxJnvpFQzkKGCo5YQpbKUgsdMgk0eYZnRTIo5GdsZ65lNFAVdDE7GJAlXXE0aNwrSGUeinwJ1aW4fRLH4Szena3n7M08L1dSswJ17CeYftg6qWTeh+9ikcvdskzEwCEylMZ9XEsO+kJsyuj2E6be5ZDXHMbohiTn0EezYksG9tHHNrqrBnYx1m059Gfxo19d3qqnFgI5/XxbEX4+xeHcFcXY+qxh71CUyrCqNRL8fy/RRwGpT881AlcO3baxS6JhDMscK817XtPuF9yOYNKTzLzoS0phMY1U/mp3dOgplGBKKkvb44xwxNUwvr5SNBh5kXogEOHiU7YFwfjtQzrYUOUpvj0GnL0oIcebXTzResvqDVtRNgVhZx/FeC8vx3gPDWizP5BQ7mgnnz5uGkk07CzJkz/XL5TAObpy3XvI+G/cFG9NSs2IBjVPmi/y7YBTsDO8PXg1EkF6zTMdBuRwYncLVspuTpqLoihWw/Wru3Y3PnJtAOp4ndhwU053KBGhz21nNx24ptuPSh55CrG41AYwPTsTMUKBIKGRNEVC8pbKRyBTC5sR57jh+PfcY0Y3xVFWY0N2PW2NGYVF2DybW1DKNwmzgRU0c1AJ2t2LepGbuF4ziieSzyL25DbU8Wn3zHuUj3dOKPf/g1dttrFg466ED0U5gnIg2YMWUu6mJNmr2mINFLkpxptnkKoZzmk3MlarcURMiiFExTie2l9plifVPUXNPsiCkKNoYXGJ7T1EIafX3tdoSfjhbPUkvXxxtTId90Zk8maArGZgtFQGrH2hhCU5WascYs0ZOiTk/5q6tKR6BQVV5qUEd/mwKQoGYEncvLXFBbV4eOLv+ru7IIJGgLWmVNjTpA4avVEppz11kNQbMbGBaM2ZRHkXlIU6wEaaAqS/5IQlfPFC7cFEfpdT88n0qozPNfBY42Amm2cspfwleC1+Ekn0OIv+icg5oOipfGW9KLM1lYBD0nWYwm/gcg/fB/NewMrfRsJLcj0LOdyfOV4uwI/lX570ycfwZ2FoeR3I5Az14pzwH5+TKCV/qp+EtAxcfP7OUSqFA5+yIAC9CBLelMHzp7O2nGZsjxRWzraMHqTVtw8BuPQ5cXws0LVmBzuBbBJAV1qZ82Xw9KOfqUu0Ga9eyGzE+mXQjj6+oxOhZDpD9ly5y0zTKYyaCU6qd5TyGWTtO8z2DWnBlY+/wLqGWciVr+xVp0L16BN+21B/af3Ixr/no56qfWYuoB07G1rxdZFhBJ1qIq0YhYKEHtJYJCLIo8tegchVFGL+yYjyeJRIFQKEnrCdmOI31/rEQhmdc8DLVVnfift6MaabZSYMWrKPyjSehVV1FLOkgfHdwj+qsDq5uLZlZJuqK0L2m8bDxpv+rr/PW1Wl5XOtNwfdIPBZN/HKhYng54F2gHYNEGLj6xsiT01b7UfBmHdzSbyz7rJhOaw4vhyCqbIKwE19ZyjpleCXY23r8DHJ7iX/n6CoZ2nlXWIZ+lkpBj7dmuMq20K1IdoMQBR+8LiyS6JrqK0nrVlP/G6uwMrdQmle6VYGfy3Jk4O4J/Vf7/DA47AzuT/7+Dtq8IFVkEe3r7rHMPWQpUeU2QNaw42husXWV6Y9/e1Y42Om1dzVAbXPHiCuy+5zzsv8feuPHuBVjT2oNC0zgyMAVykYKWQlfmcJgCy/MS1MBiCETiqK6hgJwwEVWRMLLdXdQotWyHg0Aug5g0OnaQQD6LvlwKzRObbcdWqa8Pk2rrsXbhUowP5fGO4w7D6pULsXnzc5i62yjkEj1o6dqMYLSECZPHUtBS+HBgCedpYheyiBQz1HiyiFE7jXHwiFDAa4lVkDJRGzq9UphpQnQUtFkKJr2iKvI3XMXrOAUsO6zeQJZomhajqNOOr2IYcW1zZh39hR4aoCjW6HQtwa2RUnSsbHAJPvsicaUT0UlrpRsEP1zYFEP6grC/jThCoZ9K9dl1VSyOmlCcdIvSUfDwWi4UipkLh3VGhdY6s5YUSg6HSs2zEjc5MZzcjuLrWs//ldrrzkAlLg7HSid8pfUqTpJWU7hKgyrxjOgT9P78b0T0UZjmbOkiFqa53Yoe8i+EnaHVSPXZmfj/bJwdwb8q/52J88/Aq8Gh0u1M/JeLIz4SiN8qwVeY9KseXpa5KvPHP/ux96mPfcpeBPkGrQ95FhKi+a05Qr3FLlKKSBMMprNo6VmPNduWoRTtQ6wmiWXLnsfW1Smc/P6v4qHNYXzh2uuRrU0g2NAE6sKUFezoErQ5CRG9kJCmmEUthffBE0fh8AljUZP3kG6niV5L9EIB5ChstDtKn6ZJ0E9lu1BbPQqLFyxBAwXk/FlT8OhdN+Mz7z8dNY1x/OiX38Xe++2DsZOmIdWfQ1PVBPsc+dTmySjlUwjkNG9JzY7C0UhQlmUSjj5Qc5dAZhytx1TnFEiTlL5qwo7h9nKGxA1IKyZtpGH6zxTbf+HiKCwB6xrEwVAh+tKGGglkIhMhuvJLJwljlh1i2ve977247LLfY+PGjWhra7P4wsjQMRi8Ehiu/uV/FvjNSahsL90NpdR/LH12wT8MOlP6qquuwv/8z//YS7OpU6eSh2gZUwkLUsZpRqDfi+Mnv74TgcuuuMy74LwLOOrT7GJi/w17CTkKFBO4RQoIdmzt+5dZXaTmuXTF00iXOtAwpgYvrFmNxx5/Eu889yvorJmD7976OB7p6UCoiZomldtwJE3xSkamRhilyV0yoUutONCFPaeOwyHTxmESy/G6ehGSNlnfQMEYQn+qF1qGlideEWq/GZqE+qx6qL+Iu674I2Y2VuPog/bGWSe9EZdd91Nsb12Po998NNLZEgVuHntMPACjdbC3bbHNUxuVdk7hRu3QH3OGggSjM0srhaJOQnOdU+DiyN8RvNLzShgukEeCSnwq81baW265BW9961vtfhfsgl3w/w8+/vGPm9CNxfRlF8oTnetNlVNLNHuKEfzgl7chcMXVV3jnvf08dmIKPXZsdWiZtTl95YGWvVegyR0LI5XrQzDiYdWWdWhp2YBokiY4M7rmuluw59774YiTLsSP7lyEP72wHunGKgQSSeZXjUCWWhflg96ZhaLUevPUCvPA9Loc9po+GTNGVyHW3oZSXwajkg0oJurt7Xoq1Y1ApETkI0gXqSWHGxHOFtHAfDY//SSaQnl8+oPn4tGld+Dxxx7ErDlTbTlGkKZ0MBDD9Pp9UFVNU5LC286mLHq89s1QB5VCUfV24MIVNlwjVXqFOQFdCYovrdYJRWmjw+MMh8pydwTD8dS9CxMeL7zwgu24qqzbLtgFu+B/D/Sy9qCDDipfZxHRedN6QaCjD6Ih9Baj+OGvbkfg6uuv8d5+5tkUIv4co7q/3mUXddiJZI00Uq8fiBfQ1rUVC9YtRpKZ6YzbBc+uQn8+href+z78ZslaXPfwYqxDHOGJTSh0d1Ea1FE9o9TWAlDNC1NLtZNUKCzOGj8B0yY2IlZMIcE4iYC+FUXE8n3Q5oJ4JGSCNhfOoxgnTqVRCHZ1YRwxnD99LKaPqUW6uwM/u/q/MWXKRBx8wH7YvGETqmNNmDCWwrdqNsJxClsTgiVo9jSiZW0sS2HC4eXmZl4PoKkGCdldgnYX7ILXEngoaClmXhouNUQK3J5iGD+khhv0lzzIzPe1NjnN2UpOSonSHGUoFjONc+265xGtAqqr4/bNrWeeW47DjjkFm3o93HjrTejauBmhjVtRXLYUNRS4dR3bEetqR02mF/H+DsTS7ajq345ZiQB2n9iMRiISLmbhFSlUQx4yhSLy1KRTvV02lZFgubm8h7wX4UCRQTifQ22kiNnjaolbP26+6zr0UQOfOnMGenp7UR2vR331aDTXTURIX+yVHLK39tRug/7Mpurz73op8r8N0nbl1HZy0nr99hwE3Y8UviPYmfj/jjx3BDtK+8/kWQkun0r3z+a5C3bBiKD+etNtN3tvPfEU03BBwaTPTOv9TEZv5XlhSxVpvq/duAgrN1K7nVCDQDGAG66/Dfu94QzUT94Pa7alsTnUj3CukRpsFIFwDsVYkMqsXkAVUIpRzjPPfD6NemrAMWrOeuET0nd/Ammq3ppviFMBjiDJskLZEiLUiPOBMHrCRSrK1chv78Q44nfolDHYd2wDHl14H26/5xbsc9R+GDOqEfn+ftSG6jFnyt6oS45FLpBjXfxBhHLWfwfGcrUsSnPUVq3XuYYrweDqoOvKqQwHOwrfEexM/H9HnjuCf1W9dgTKZyT4Z/LcBf/pIA1XG6K0QIAmfZRyTBrur26nPI1kLAJlEDXACAqhMLRQLBCm5klhp4M9Nm/dhNa2TjSN0pa1bjz70JOY2rQHDjqc2i010J54EM3VITSP6sOY0V1oTqYxKZTGlEI7JlX1Y2K+HbPTHdiHhY8rdlLodqKa2m7IPjMeRI1XhXjWQzxUQiCXsGMaM8kElm5Ygy1rNgNbKEzTaew3YRzmUtg+tfYxXH/3nzFnj4nYfdoM5PsoePLVmDhmlq23LRXTiJRCFPZRe1NYKoZofodsOVeInVQbEv4vdKjKOuhag8vweu0ofEewM/H/HXnuCHaU9p/JsxKUfiS3C3bBPwMh6a12foqJXyoG9EtUAvMFaXtaDE4T3KJSy6WQ1UHMxVIe3alWdNGlAinkogW0rGhHexc1zVPPxrKefmzY3o6GZB1abngOq657Crd889doitQiHoiiacw4hLw4zfwxaGqahESsEaMaJ6CK/qQJY9FYX0WJn0eiJoLqUVXIUbvV4dDNVVHEqBlHCnnUR8KojYYwYVQdpoyuQyaXxsMPPkThPgazps1CT083CtksGhrqqOmOYWfRYSRaKyvzUGa2tFwKWU0p7Jrq3AW7YBf8L4BkqYTsAMjClhDOZQv0tUXTD1NUGmpmguu4w23t69FbaEOoLoiuQi/WPbMNc/Y9BtHRU/GHhxdge18W05ub8MOvfBLJZATj584G4h7W9W7Gp7/zWfRu2oKHbvwLfv71i/DXX1+Ku3/3O9x/01/xnY9/Etfzuibo4ZbrrsXlv/w5xtZV429XXYan7rsDyUARE5oaMX3cGNTmC9hr2hjUx4BVyxdj88b12G+fve0AknRPj623HTN6jK0VDoXiVjP/ZC5/4b40Ied2wS7YBbvg/wdI/gazuYJ/J92X/zpVqkitM5NPobVzE7a2rUFvtguFYglPP7kEzRMOwD5HvgW/XbgOD67filQoiu2b2/CLO67GZX/8MdrXL0JjthNXnv8e/Pzsc/Cd047ChEgRT996PQ6fMw7bFj2Iw2ZNwLr7bsXZbzgGWxYuxeM//Da+8ZFP4+9XX4s/fferuPnKq9Db04uEhGZPF/adMBqza5Jo2bQKV139OxzzlqNQR423L5NBdaQOzY3jUZuoRzRA7TagAUP10SaFgpmH6XTaNixovk5OL5j8zQT+HJ7mAV2YXOULKPnOCSqfOae8XXo9c3Eqryvju2cjOVeGoDKsElwelaA0zgnc8yy1f4Vp2YrAhTu/Mi/F031lXnrmaKVrPXfXLp3A3Q93AuUjcPcOKsMrn7lwlSW89czhIqiM69KO5IS38nC+i+/A5alnopMDl96BnsspTGkq8XPhzhe4eAJXRqXvnjlQ2cLR0VmgOMpTvmjg7p3TfWU5ChM4HHSvdOLNSv6U0718xXVO8SvTumtXjpxL764Vz5XrQPGdE7h8XLrK/ASV/OnydHEFznf5Cdx1ZV5yunfPXDrl5fKtjFOZzjmBq4/uh/frfxRcSm0pDxbzPoJhTToIWQqqkqezZvvQ3tuCSNhDbTyJDS9shtcfx/7HnYiVHUXc/+xK9KSJYCiMMc2N+MFXv4ZHHngEd/32N1j12DIk9bmcjgJ0WmBKh6oUSmht77SPTYbjVdSeS9j7wAMRiceRzuTQ0NCIvs4ejJ4wC5f99RYEk4wTKGFcUz2mjaoiIbpx199uRF1dHBOnTkCW1dBGjIaqsWisbqa2m+CgoIN1SDxqzTqcRIQSaCeII7oEsDRdR0RpwO6Zdn3p3jWOwBFcvsL1XE7g5vt0+LXyVHqlUzzXsO66EtwzxXWMJidQfJfG6lLGw4GeuXCXTmGOcQXyhaN8V1+3o03pFO7SunuX1oU5i8Dl63CqxE3ghIXuR3IursPbdXY5PXPOhbtrOeGu7bm6dvm58lWuy7Myn0qnOisPxRMozPlKJ8hw0FacWIzmE8Hl53zh5HARTdVeyk9O96KRu5dTfMcjSu/c8PrKKV/5Dkfhq/wVpvQKUxyFqxyBngk3OT139dDzStx1L750TvSqDHdpFV9O4cJRYc65OC6ecBMuws3RVk44Km1lHZW20lXiJ6drRys9c4cPybm4SufwHp6vw1Xgyq2M52irZw5X13YujnNK58qT79IKDzkXT+DKfDUwkIJpg5pOEJTzkzFuB8q0tG9Ha8s2NI2qsW9ArVi8GgftcRgwugE3/f0xtHTp0Bp94DFMTbMLM954BL5/5R9wykXfRP2h83Hezy/F1++6G/9z3e3Y700n4ojTzkVbkUzdNA1/e+wZzDjkcNy96DHsfuiBOPKCD+GyK6/A295zAfY+5gT89Y67kCNT1I5uxqyZU9BQHcTjT92LDetX4U3HHoFtXa3IaKNGPIpRFLbJqJaJhVAoabdcntznN0YymcRFF11knx2X0FWj/vSnP7V7HXLiGtsxpbbnrVu3zhpHzxwDCOQrT4XL1/2PfvQj1NbWchCow5gxY7BkyZKBBnLgrl1eci5v+XouhlD5Dh/l7xpbYcPBdUDH/MpLAkP3gso8tm/fjs997nPo7e21Zy5caXTt8FOYnPLRM6U7/fTTjU4KV7xKX05lO1wqXSUovvKTq0zjnEDP1DYuLzG86KHtymefffbAmQiOPorv6q17dRSXT+Wzv/3tb3jiiSesTorn8nCge/HF9773PSxYsMDCHE1cfOUjGmhjieLpWuDykhPeTmAoXODKcfSVLzwVx9VTcZwvHPfee+8hddW1wvWtth/+8IcDdXNlCFw58uVcHOEr/wMf+ACOPPJIq6fgxRdfxBe+8AUTPsrH4SzcRHOBw0+0cM/lqz/ddNNNWLhwIdrb23HWWWdhw4YNlk5p5JwQFSiNwuQLlI/uBYqjuKrjjTfeaHn29fXZbq2Ojo6BMl2/UDqHj8LkK47jL+GveIoj5+io9hIPfOITnzBaurQC+S4fx0MC106i4RVXXDFEuDv/lcCOB1BU4qQ/S8ZrWwUmKAZz9gUHjlXY3NqOlv421DTWo6WzHw8/uQDNU8Zi7oG74alHVmLpymUI5luwh5dFY28JL27J4O3v/yLmH30Wjjr9vWhLe4jUj8PnvvzfyE6dgY3hKN7xta/hkLPPxTu++BWcds678fHL/oQYheXGbZ0465Ofwv5veiNSvSmc85WP44D5+6HU2oEp1K6nVIWwYfs63HbTndjzsAMxltptviuNWH8Uk2p3Q12jtkKQkIEYoqEEAkWdpsVG1pkGBHXer7Hs559/3u41YjrhIwF57733WkMLLr/8clx33XXWcPpcy9///nesWLHCGmnt2rW2T1oEd40jJnnsscfQ3d1tAurYY4+18M2bN1tjaSpD10qjuIsWLTIGVfy7777bnivvLVu24LnnnsNDDz1kz8Qsin/PPfegq3z0oitXvg7YVvqWlhZjDNVD+N53332Gh+Kokz7yyCP2THm6tGJQ7UxzDL148WLzle7+++/HM888Y+WJBk899ZR1TKXTveqvuKLXXXfdNZBWeUpgCX9HS6URrdVRlE51WbVqld1LkAoHpREey5Yts7JdXauqqsxX3qKZQHVW/qqXQDR6+OGH8eijjw50LsVVPvpcunDSodASuuIBR3OVpbiqj65FHzmHt8KFo3hEeakMgdr5l7/8JVavXm3PHV3UduIT5aG0cipbgk08INzkK56u1c7CQ+2lfJYuXWq02Lp1q+EqEB0eeOABo69A15dcconxoPJRuaqjeEt1UXly0tZFI33tQjS8+uqrje//8pe/WD7iNfGc2kPCU4e0Oz4SLgK1v+qqeAoT3dV2ajOBaKr6Sgj97ne/w/jx47Ft2zbjBykrEnDCS+0kfly5cqXhqzbQvXhK7ap70Uq0+e1vf2tCV/goX+Hw+OOPG40UV/g4XlN+wkfnhii96CHeFW2Fo9pZ8dR26muuvfRMfVk85+il9hfe4lPRRm2otAKVI0F95ZVXWhxHH5X5ykAe8HTmMvscbXFyFPPloIs+hM489Yyv77P3XraMQV8G6En1YsOWjSiGM6hJJrBsMTvzth6cd877MKZmAjoolCdNH4c3HLAv9hs/BrMakmhMFtAdy6MYoSoeppYZLSFSS0Yr9WN2bQTTqCU3xkoYlwigiQpCXTTP+ximNNVjQn0tGiIBjKurxrjqGoyncB4dTWBmcyP2GNeMOIeAyy/+MabsMQ7TZ01GKcjGy3morWrC6FFjURuvtoN3bADRATv8ExOylkaca665Bu9///uNaY866qiBDqqvAbzzne+0jvWb3/wG73jHO/DVr37V7g8++GBcf/311iBPP/20HUYhplKD7bnnnsZAKuPmm2/GG97wBowePdrI/N3vfhef+tSnLK+jjz7aOrE0jPPOOw8TJ07EfvvtZ9qFtA0xrpht3333tTzEQMJNn/pWh1MnEZNII3/Xu95lZYoZ7rzzTnznO9+xOBogzj33XLzlLW8xBlfn+OY3v4kLL7wQX//6120wUWcSI0sbUWdQHtJ4PvKRjxh9RJP3vOc9HJQusg6jNMJv7tx5+MlPfkzBkjfNS4z97W9/G2eccYbVSeXfdtttOPTQQ62zCC91Cg0UhxxyiJUjJ7qJHupg2mf+oQ99yLQ11aupqcnqdfvtt1snE333339/SyfcRD+dFaEtk7ImXP7HHHMMfvCDH+DWW2+1dOo86lhq62effdbClLcEgrSlt73tbfjMZz5jNFabqW0k+CTEVGcJgRNPPBGTJ0+2dlTZoqvS3nDDDdbZdK3yZMmozsJRdP2v//ovo81f//pXjB071nhF6cU/EkxHHHEE6fgTiyOnegsPtd0555xjfKi8dFi6eEs8eNlll1kd1OnFZ8LvwQcfxG677Wb8I/qrLcQrBxxwwIBGpmcSVBokpM1J6Iu2Er7CWaB6iKff/OY349RTTzUaqzz1hT/96U/mlIfabdKkSfjwhz9scX784x+bxaM2lDBWnsJBYSeccILx3x/+8AerkywB8Yb4V2HiT7W70ql9NPDOnz/f8JGAVHzxgegnHlCYNGnV77DDDrN2Ef41NTV43/veZ31UVqr6hTRipZsxY4bxsWj461//2uglvhC/qu0lODXIfP/73ydvz7W+py80uMFC7a/BQ/1G7T1lyhTrJ6qHBLp4SKA8Tb68AujMb632sjMNglHkKJsee3oZ8KffX8m6CvJeb3+Ht2T9c96tj9/uPbz2Du+mx/7gfevnn/ZuuuMqi1Ho97z1xbT3Iq/X023JeV5HyfM281pui8ILnre1fL+Jro2una6Trtcrej2FjJdhWd2876PrZvos/TQdszPIMQ93fdWVv/Eu+cFXvCef/4u3aP0d3o0P/9p7dOW93trOtV5vIecVSkWPDOdxZPSKBfq5vOcVS7xmxgQ2isfRzrv44ovN52jq/f73v/cOPPBAj0LA4px//vkeRzePDOtR4/AoPDwKGbtnQ3hkOosnoGZj5QlopngkvldXV+exwT12Mo9M5VHAeps2bfLIcFa+gALA/L322stjA3rsrN6b3vQmj6Ord8opp3hkLnv+2c9+1qPg9sjsHoWf5cNGtnKpwXhkRo/M7XH09yZMmGD+ySef7HE0tvQqhwztXXDBBXavclQHmoB2L+AA491xx23eX/5yPenxa+Zf9Hp7e/ik6H3wgx/wPvnJT1q8Aw88wPvFL37uLVq00GhHIWd0qq2t9djZPHY2qwOFocfBxOOAYfgJJ+FKpma+veZEaworj9qVxw7msVNYGeyghqvqXV9f77GzW7hAdKIAtnLZUS1McakRWl4OVF9qfHZNrd6jwLf6fulLX/Ko8XnU+Dx2Wo8DlUdh63EA8L7xjW94FGqWRu3/AOsn8LmG/LtZHOyx/r8YaCcOThamNladKIisrqobBZZHS8qeixcFFBLmi484eFt8PaPA9Tj42TPxjYuvOnEAsLCLLrrIo0A0Goumb3zjGy0OhZf5aiPVSyD+EMyaNct8wezZs60cChy7F/7iIeFBAeRRAHrUOO0Zhb9HQep97nOfM54VPuIb1VG8Ln5Tmys9hZRHrdhooH5BYW24CigsrTwKNY8C2sI4sHscKL1p06Z5H/vYx6x+FHJWhnASqJ04MFjYaaedZn2BioL1I9VNbScQPThQ2jUHOu/aa6+1uog3BWoDarDWtx2MGzfO6qR2F1Dr9zjoeR/96EcH2v+LX/yi5UGBa/cCKlFWX9FJ4Gjs/FeCAmWQV8p6pXwPe1XB5NxXfnG1F8wWU2WZDHT2bkFvqhVV9QGkOaqt37ARDaPG4OhjjudTqcfUTINxNFCdbMhTY817aCh6oJ6C8ZTk4yj9JwdLGEuNczzdBIZVFUqoYXgtJb5deyHEmLYWHCXzfajN9yKa66Mmm0Kk2A+KQI7W0leLePbFx7CqfTnGH0StgVpwKkutu64JdVWj0VQ7BtFQhCMOY2plArWKPMuULyjaJ2V8s1SjmeZwZLpIM9NIp1HSmQnShmR+yLQgQc2s0Yip0Voj/Hvf+16LJ1B+DjQCS+tSntKwzjzzTNMGZNpJS5RGqfyGg8qVxifQaCl8HGh0l4YtU1PmnjRjVydpLRq5pfHpmUZ8mUJKo9FZIPxUpsoWKK3yd3jrmTT+iy/+CbZt3YJjjj2GWnAbTjrhRGq5/4Xm5ibGFV1K6O7qNA3h8ccfA5kbFIqmnUjbcFqLNJ5Pf/rTpkFIo1S4ylQdRQPRUnX485//jIaGBntGRh7QEoQPBRrY0cCB0LS4SlAeMp9Vd3evNK7tBNJwpJnJUpDmWl2tA+7JzzRJRR+10eGHH47jjjvO6iCNR20nS0egPMVxAr0wFugENgoIw19lS4NT2wpES9FUeUi7k8Yujc/RmP3NfH3mR3QRf+2xxx6GozQ7WTKjRo2yOOJDB442u+++u+X7wQ9+0DQuzZc64ABg+aqOiiftVulEE/GvA+UrJ953IFoIVG9pbQ4HtYv4X6C8VI/m5mbTyNUPpG26NhUN9N5C/Kt7KgQD+SiNNGiFO6tP+Kn91C6iqTRiTfGpDEcvpXF1EB1FA4e3ynF9RdqoLAyBfFkKyl/tJ1C54ivXTgI9l2bNwdzuVabopDiOT5RefVjlVoJwEO4q3+EnJ1Ab78jxKeUPf/lDqWv3+rcPD/QH0wzIoqN/M9p7tiGb70IsnsfGF9fh2WcWor55FFZsWo2nljyO51Y8jecXPo2lSxZg8fML8NzyJ8jMT+A5Pnv4hSfw0Av0n38cD63g9Yon8dDzT1BwPI3nFi/AwueexMKlT+HpJfSXMf3CJ7FoMa+XPIWFy+kW0/H5giWP4fGlj+D+p2/DPQ/fjoYJtaifWI8M0eztLaCxfgLGjpmCcFDztWQQbWrQ/AEhTGKKMAKrN0GEVGcRyCx1L5AkQNQBZVaKocTgSisGl8nR2Nho80APUcCJ8JpeUEdRg/pEhTWamECghhWoYcVsHDXxq1/9ysw6xVfDCTS/5RhKYWISmf0yMZWGmol1UI7AoDZs9wInoDQnJ/wkBNSBxKxiPMegulcaMZPMXU2XqHM5/BzucykAFixcgKlTpluniSWiFAq7M+4WlqX51zQ6KXDHjh2Hm2/564AAl2CUoJFZ6sw0TSlImMic0xSJcHGdSfE0JeEGB5nhor/wFGhKQ9MEGkhkbkrAyQmUj+Y2qd1xgLjYplI0mOnDkKdzIJDwlLDX3KDMV5XthILaXIJE7akXb27OWFMKoo06/69Jm19zEH6CJrvPNeoXg3TW1Ig6m/DVi9Hunm6rs+qh9nBCWwOKcHVtoLqL3tTczOwVXQQSOhosdWay4qjzCk8nUDo6Oq1uMqFFD/GfpokkyDQ3q6mC6dOn2xymcBBN9YVrN4BJmKu+1H7NXBY+4g2B6CJQWaqbpjY08Mr8Vhrxqk7b+9a3vmXTYhogxe8a/EUv1VNtR03VzHINYhLIUmQ0ty0TXzT94x//aPykwU4gYae0aiulEW6ufV29VSeVr3cOjh6KI0Uil82hSwdhEa644gq8/e1vx6WMq2kaKUOawlH5UqZEF/ULTZeoTnofIwEuOqutBOINDS6adhPvKK34QtMrUi40yEo2KL7aXH1HeQkkH5zgdcJ1JEcl2OcnxfdT2q+4K3Tc2479+vQ9pmJb20b73LkXppQPFbH1xe14lgTq7EvhgYcfwcJnn6aAfAbLyZxPLF+Apyhsn3nuUROkCxY9jsXPLKVbSEH6DJ57mj6vn3vmaQrTZxhPcZ7A04uepMB9HE/xftmipQx/FouWLsHjT0vgLmYcvVh6Ds8tWoBNG1ahtiaGKVPHoKGxBtneKOLJeowZOw3VsXpEEEJY9SgTwR1IYz4HFX1ZWCDBKe1CzCkCao5QHxmUMBMjSyB/+ctfNiFHU8ReTKjBNN+qebRjeT1//qHo6uwyTWPGjOlGPpGysaERc+fNtbw1Z6NwMb40QGmCxx9/vF1rPkidUgJBvgRQLBLFtOnTQJPHGO20085gJwpbB1Uc4bp+/QYKzYtMg3Cj77777seO1G9CXRpQLBbHnDmzMXvOHGOuSZMmY5999mHHPhiLlyzB8cT/0EMPI1NPs04uWpEnsM9+8ygI9ubgNY50qMckdvJt2zfjbW87F3vMnYkxzWMwTt+Z23tf5j+d+ZzIjldj6aUtrmb9NL8mrVJMLybs6e7BJz7+cYxuavYFZ76AWbNnWWdX2RrsZIXMmzuP+M5m2WOxB7W0xlGNeHHNizY3Kc0ln/O1J9pvRgt1ZLXPVuvgn0RtXS3eeMQRaGGnmDZ1mnWUQygY1JEOOvAgmzeV0JLAVPseeMABFOxHY82La3AYhdJBjDuNbVJHgdzK56cx/9nzdkdNda19XkcD+JuPOZaD5RqcdPLJpklqrnX3ObtjC60C8YmEgtpOQqq3t4eC4FwOdHNoaYyzdlKnEy/MI38c/+bjEQqHjBfUkaeRXu+jsBMPaXDce6+9jT5NTY2W9wEHHGgvtjSwHnvsceSvakyfNh2JZJztOANrVq9hG80lL+9HGvkargS85rY1eM+YMZNW2QWmVQk/5aMT84SPnPBWP1C4BjTRXXRWP1E7SoOVtSb6abDRoCpBpGdSTJRGNBE/a55XA6LmwjXPKd6uZX+Yvdsc4yHx8ZQpU2n5HE/6r0Y1eVT9TT2oQJxF6wNYZyku++yzN/Zk35RQr66uMl6YyQFI/Uc8rX4wldedHKw/yUFBls3+xEFCWvwhzV8WkvhS/CM+kNWkuW3VT4OZvmk3efKkgXcv4g9ZPKqz0ktBUpuIPhocVbYUI9FCwnRnBC5/4AVCCNLCp65LeRpB1gtSzi1H4NLrL/WOe8uxWLd+DbKlPlRR0ylRdSzGQ+hr7cakxnFo37qdiFJyKwPt3iK5TE/ij5hG6149jwKBpr2BCi2D1Gr/89+aRGbccuoiBabCacBYPowFfQonH2P5Hs2hvjZUcbSaMGYm+qnZdrT1YuaMuRg/ehoigSQZJ2JCLqrEKo6MZFqcr6AgwJ5j2i/DBeogIoYzIzXyOlNEIM3JaXGKJ8IOALUIqs/+NYWInhfCQUSoqaho1t4e2TWfh8ummwMJS5Wbo7CJhiOse0m1t2dbqfF+5jOfwo9+8lPrCNlMP5mFw0nYx9Mr5kgPTbOEDUeN4HaQukpz5krAvy/pa7z6/E5BGo/qP4hHCdpRGKTPtiWdQ2QIuXQubW0Yj/q0yOZZRiTO3NRSgYF76cf28UWmTVDIO9CngzS4UaTafY73edZXeBpd+K/P1giKxFefdxeIVjnmylbn4OmDwgpM7197JDk1SV7nKVREaz+ccUoF0gSIlfOtfO6AXYJxShyUQ/ax0DBp5lo0lcsaL2rQq2hlX/NiAMUS6+TzuQN9ll9TWHZd1igV3/FMgTTXJ4yK+mw/cdHHSiXkolHSzkuzTVh38lAooPh5toHWporColPWhE8klGS6PktPQ5dOVOi3Zg4GtXIjQGvjL7SGfo+b/noHsrk+RMhXysXxrP9Bf9FaB0MpH32XT23M3Dy2U0jLITUgDH35M7x/6FquMo7AleNAfU6DhYNs0WO7+M9TuSKS0RD6MwUk44P0z7HtCvqCsurJQHUt5SBuVmlau68s1briOz0Tr2gAjlXwdF86Z7xXFR0ME0yiQP3vb3wDDzzwoAldNyVYYP9T3xK4PimQlVBk+6pe0ag/dSXI0KyOx/1+oXob0wmGkmREKEHfZ6SMCnnIBwroLVbj4stuQeAHV/zQO+roI9HWvo0dNIVInIxUzCIeS1IAhhGmK1Ct10E2XqBEmUotqZxpuXgSTQ0j0vhPDDk1ijwKJluTZuHm2SPSm2nIIGQK8h4DxeAc9bwiwtEi8pledpIYmaYKPZ1pNDWMxswpu7ORkr7AZTMUGTeq5igj5I/iDju/PM2hVDKEqftCjQ8VrjhiGjGWC3cMZegqPvMU63tkpvKjIR8adEwphtFnthX3JeAS0lM9JQw04KTT/Vj07CLsve8+iCfUGcXofptK0EpwiOLaqqw0lkX52mWpHO2tKPFURxK+FurqZvUc7DzDO5urc2XdFcctrRNOJY7QeuTHUVpXR4eEHy5BI1D+jOqD5tglxBhHc/QWRCecSQSrZ1TlDzxxUFmGu9adTz+H80BdGMXRSKA6qDjh7eMsGKyj2kkDn3jC6FYO1y9FugllFyYQBhHyq4Sl8vX5VzRXm/m7GoWL8hLo0PugPhc8gL+fl2jkC1X/WoOp6qF8/d6levHXUGYZFJQl9r0Qhc3VV1+Dt5xwDOrrmkzIBznYKp5p1LzwBflgXcVJ/jyiQHWXwFE4f1lIJQ0raSDQtesbw6EynuJYXvwLRnxeUwmqi3aoik6qT0ncLL4inRwNXNmqp40sBoPTdtScGE6e4mPxsz7o6kAoaIOTjpPVRxMEOkulp6eDmu0V2HOvuTj6qGOZV954zOotT3lZD1O7VfKD2FF86NdlgMesb72UBiMDcyGOBQ6iYR2exYEiE8ijv1iDH//2ZgS+cslXvOOOOxo9fS1EIYMoBW6+kEa1V0WtgVpZVoSiThYqoBiUlpRknkKtAoSUvWzwK+QLOMUJaCznpdXQr5ziE4ygZDR1w5I9ZxVFMwlujkR6cRaP1qCvK4sY/Vk0MxrrRqNU0EnqIdPIjMHLLzlUgASu8lfJamSfSD5hy6EsVxqUwtQZHTZiCjG9T2C/w6gzMQ07mIjP2psWJwHI8dA6qp+ncvOvlUpf5WUWBtLClbfhVsZTHV91l6anL1vk2ZjJcIwmBzssw0QPxecT83Un7UeHC0ljsU8OUdMSU6h0sYdprGRexVaoXxZTshwdczkcHJMpbti+4uvj5gSFnjkm9DFgpyp3ZKXVn0LVhJXgC9zBDuXAdSx1HMcBlp6/jpEV39FteL4jgcPRBA3bekDTKrep8pK27NfDPdegUeYTBqsYcaCWQw709TKYcqG2tzIGH4ZZF+Xl5ys6qs7iKb8uCnf0FRSlsVth+uKIXvKKBgT+2CCgsomPDa58JiVDzy13I4TfAtlCyiynKK2NPK0OVtvCpVUre6dIuPItaRlEHweKNxIId0fDyvruCFy7CXw8BaQVdVG/N/jO4pXrYQgzVFxug4toSdoF6IvvCwxzaU1IWwLeWXrixNtigdcD9NRJgExjOKut9UiWB62FsCwCzQVTc2WmNtWo7AyIJ2nustenvAQqxe7VpsxfMk34Ox57JRDVFEtOry+lrOp82wzv+ks1+NFvbkLgm7/9unf2WWdSxqWpyaaYuQ4EpwmWD7IzRumo5dJs6ivxOYVusKDTuHwYHDklZMm4LFLEzHHk1QgiptX8hVDRvd8JSUgxmQggFKkxe1QXbcQngwcLWSNchCNlhMyX6suhrqYOzWPGsnPQZMvLFCQxxbgsX0RSTmqTUJlwAjGPiNXT08vnAZv3W7p0ub3AEMOGzPRWZ3DMKaL6A4UvIPy65ZlPy/ZWm+/VvOXoMWOgb6VlcxkzU4VBNiWTsYiqmmqGiZlKxD+Gxx57HPP2nIue7m5MmDiJaVJGB9FJcaLsLFniEKFJtHHtBsycMQPrNq5HIZfHNF5LuAofoxk9mdIxpsnRtBeR9BkPTcmISbMcGbXrzzobzVfVXWaxR9NJHV3CR2FiJpWv6kWJo+Y1Z0yfgQzbX/URWPuYNh/w8yU9YoybId3CGiQZToXXNA6nTQvUT1nEgO/AF1Ast9xGRm4HIrPSsDxWxqpb2Y4OlKfC/cFFwsHPpbI8dQzxoZMplX3ECSSXjwOrZ/l6CIyAg6DEdvaFiH9f1iUGLoYLKxOq5ciVHVfxdK3nTjgbFNQP/BQDNNQNg2X26vMtiYSmHlSO/8AJUdXdD/MHFZdeUVWET3+X6VAYOkg4QeMPniOB4jgYjEPO0vezKqpj6FQC7937Fbv2PQMT3JUBAoYFxcfWH8lHbgKK8SRsrWJ2z0SMK7zC7Ac2ZRCRhum3r+MJy57XI/GYQNHk9LQyhvHbyEl8YKbqG0qtwaREZStUJK2JVz5YQncxhh//5jYELr3u5947zjqHeQUokf20hh1HhiDVc4pd5sUMlJc2HaghWUlVRMLYgb+cxm/wQQbiSFLWKK2bqSYGZIiAtGWFqxNRbBh30Fk+4hAShQ0ufTJEpIuhOCutQYACX1/+5XPlWWJlBujg8mf5BZtHrMZFX/8KTj7xJBx44HwkqyL2gUlBkQOL5kSrknV2L8hk+5iFP3Kq8aNhf7nWe9/7PrzzneegvaMNu83ZHfPm7WXhDm7/283YsH4TPnThR8ohPmgJz+jmJtx55224/PdXWVixlGNd/bmjVLobyYRf/uRpU7Bh7Xo89vhjtDZ6cPyxWoo3CH2pXlQna8p3qipHTgp9MaPqLYGfjA8uL8sWMhTOHCiZLkKBG4vGORBmWafBOSqBXmqtWrmKVyLeIEel0v3Ezd/xNRwyuX4TwhLMdqznQLu+FMQKYlb5imdndowABcZRm4r1rDOU83RZK720Dg0KGniMB1+mXIGvJfm1qsRB+Q/kqwIVoRIY5JUF43AYMT4T6NxlsW/lI1+oqq39jiUhJr5SuPqIcyYchZwSlzUvo4NwKCOqvmu9xeI7QaOHvrCTPDIFn9eWjaKoS1WAH0catnLy8dsRqF+Kx14OhIsb5BxosLfMXwZs0Ckj6g8WvNA/aeOXqPx4pXyItM6VHWhss2D8+G6gUUiRcsCyZZBpqPyzKRZH2woQHw0eRzsUhsYcBA30w/OpBONNNoC1rwhN3IJehPkVkI946C3E8aNLb0OwJp5AjJpj2L6qW41YqQExbxRHoSoWUE1hV0ORW4uo/GICcf15TOMlmSrONEyte1TRJRmSRKSUMBctxpEoVdExXYnpAlV87rtkUC6BhK4D8vknn+GJQC3COWpvbLwYaR8mwalns7NxxKJw1gsIzQVpAHB7lv0BjuGqLAP0NvLWW2/Ct/77OzjooENx8cU/srepH//4RzB+/FhspCYpYXvxxd9n3DB+/ouLEaeAllkvrUfC9rzzzoF24a1e8TwaG5vw/JIlpEkIN/7lWjJbEB/84PuQynTjpBNOxYc/9FFs2rzO3tweffQRWLV6JZ588il7Kzt33jw0jqrDW054swnbn7GsS351iQnb73/327ZsaeO6DTjk4EPw1BOPYdXzK6wRjz/+OGPqDevWmrDVGtcnn3jUwu647RYkNK0ihictJGyvuuKPaGxowLve+U4TtoccMt/S6cXKyW89yYTthR/5IPS1jWt0JObll1NrX43p1KaXLV+OX136S3vZ9b3v/48J26uv/RNOYbqxY8fgmWefxAXvPR9jxjUjHq2y/i7zWtqyEZ9XAbaH2sQaxF0zXsDmiiRk/LYZ7oyN9QE95WOO9/Ql0C2OrvkngaWT9E1wKdz6eTkOnaaAhI85G7gFesYsLH/iIL8cX06dw//zy/BzGBlPucH4lX8Ew7UCGGiDgqYb2EY2X00Qf0ozk7ATD/uapXLWH30qIgiwjnTyvSAdO62fVhqcf60UA6CqyfdRNDf83sJ8QuvHwC9fvm74X3aKKE++jyeLUJyy07WycnWyxHYtFyIpduxk0Zp55FyR4SUOAPaFW/+5hL12jVq4ND3T9uRYqs1B89qjfJBAs3x1LWtPW7z10l15SFYoPylPEoSDTmH+QPVSx940YrjSlJifnOKYU34qo1yO8BJOtM/tE2FqSmqWhrnYLszBIogsBSRqqP5qJA6hwCcZqbrBGpSowebY6FmG5ZV5QB+WpIbEzINCgETS1xT01Qa/sfwGtBYyR1Yh3xiiHglR0NyJ0vCRrnO+2aLGkqmmJS4e81MlwhEK3XAzw+lyY1huHBE+i7IicdZAZAjkyaxMExAT0oVYplyQZrpGlpNPPhVf+eJn8fzShfjkJz+Dv99zP372s0tw2y0343vf/CaeXrAAq1asgo5xfGHxs/jzVX+wt8rRaBL/9bUv4fSTTsCi5xYjUa354jC2tW/HrbffgF/86mdW1yPe8AYsX7wEjz5yLy755U8xccJU28//978/hFkzZ1Oz/ZstjfnqF7+EjvZufPjCC/GTn3wHtVVx5LWwmLBy1Qu46KKv2vKTJ558AjEOgIFgAT/9yc/wnndfwHI8CvA3mwarZWqNjaMtTHUTeGTGMAWv1rD+5ZrrsXbtOnzty5/DL3/xM5x12glYwrpfd801OOLwQ3DffX9DV3sH8ypg08bVOOXkE225zItr1uAJatZ9PR22KHztqhV4+OEHke3vx4xp07Bt23YcsN8h+P1ll+NjH74QP/vpDzgI0uLIU1uXZpdnVyF/FNNkMl4H2VG8LBkhx6bNlshwHNDJZforsCM5lyMz5un0ZlusyNTs47J4KFiMn8iG0nwLvgvozTb5Rr4Y2MLoh8jIcjoYRK8AQsxT1wE9F9OTdiF2hBB5Vk4dWTgGyYvkNHs5HCLPBdT56YK8t+fD3ZD4lS5E5w98JTK85sQLRCRP5LLhItJsz1QgZ9NyKfWnSIn9qoAM9DIlY9pZjoI1HygiF4ogG4giRXrmaM3leJ0PUZBoeonWInsNKUWe54AiXg/IYgppHlRnO4in0hQGfSaw9epGTm8E5HTtDwC+L01f70Ck0OSIr74rWKAGXNAf8csxTShCIUd5EAyzjzKOnIhc0vscyQm92/FylCtaR0AcdB/i9Q5cia7AuAXiWySOxUgWhTAd/VxAtOAzUibAMjRoeiHSVPKBxZqsId6ymrXqxgYnsp/oF5KAYz8O5FgvTfvwOsiBLShG0Sgh7uKgKMfxGiXKDuORYY6VKJc11GmqUFqxfHtjLk1bTvjpTTmdDs8qsg31nqhIq7KoKUpTSiTPiAIhWIroBYwGjiiyZOSCBKHalsySpzaRLaSNCDojV2+Yc9Tb8+wUObq8rp1jHmpSNW2WvqbOs8StQG0qx3JzrGiODWzXRFqzvMpLcfXtMj/fIDIkboaMlGEt5bK81lGMGdI2QyZMs9Nm6LKktBgzx84sppSjwew7XVNjF2zc3oaV67bY9RgKF0FVfQM2tvXggUcfxoJFS3D++y9AR5oMJw2axJEW8/yadZi2mz91MHv2XAqpPHEI4aCDj8AZb383jnnzsXjymUXY76DD8eTCZWht67a4WnfoIBaNob2zG1/5xrft/rgTTsLv/nA1EjVNNpgJgtQWO7r83SwCvdVN1I7CNX+5gVrpWy3s/A9+EDffeqstY5lV3ghRV945UxItyRAz58zBm044Ae98z/n43s9+g5NPPROf+cLX8KWvfMN2DB4y/0gcevhRGD1mLE5/25nIF8IY1dQ8sFh/0aLFeOrZpbaEZsv2bnQRp0AohobGZnte3+CXV13XhPYuf7AoUiBkKIhKEhIUoEXGL7BecrQRyENsA7aFBtxi2SnMU931LMhrvVgU3RlPrlT23bXyHOrKYSy7RL8U5DXTD7pyHPp53hfKYRQd7KLErdKVcZXL03IpEhfnXin+UBcyoZgnvoWgTv+gz2uVD30AlfwKhkFLwmgRynm2HEznN5NmHASKVHhK5rP/qSPr/QD7G7uDDT4F1qHAPIrKl3kWmGfO4URcixrMlBfpar7wZx8tsE8JP8NRJrbiyi9fFygQ9CzKtgmzLcMUamHiIRcV7hxkNNAE5DPMBi3VRx05zw4uv8B7uTzbXR8vJG/tjPPYn4IFDiZlF/bi5YGR7SV8ydvCs0DZUOC1/KKmlMr1Ud300QEN1EXKmeHOY1zJloLS6NrkEx3pmw+z30jmVDjlnwupnJe6AZknmirM8PK1cNHHHOWTOYYVi3oXxcG3mGaJkipsUsrUoL5+qy27VLkQ5YgRZaSIl0Uk0E9zvp9ma45skUKU13IRmfd08gddiS5Ax5GALsKRj1Y6RwMKHY6QUYaFFIcmpjldc8RUHMWNhZmW90GODhFqBH5+WsOodYFyihdkXkGas2QI5qu5QCuLBBrJ8d+gu7MLY8aUtxmWhVqOWpxGofkHH4STTjwJl//29/jcZz6NyRMn2HPN/UydPMk0boHmbqVtJWNRbN+2DXPnzMK9d92DNIXVz39+MaoTCVQl/fV6GS3rKIMW+ceZ5uEHH7D7pUuW4MTjj0d3Vwfrw8oTlj33HPHVIen6tpzqRUZKZXD0m+bjuUX+yV1PP/EgDj7wgIE4Ar19FUQjakxqTz3d2G/fPXDrTTdi/332xre++d/2vKutBYueedo2RGzdsAHnnn0ubrzuL1izYgVuvOEG38Ig1NfX4ZyzzrKDTD71iY/j4P32QyFDpuHgI8jy2oD3agtBnIN1iEwkescYFmX7RNkouo/SSRsIqy2ML6iFKpzZRaghqPZRShPdy0lER3g/xLEszd/vyMnw1a64wTDyGe+DvBZfSqT4jjyrvJjnjpwpa4pTdmTHEeON5EQNDtPEh45aWdDKIl04eMrF7LpI64yOPCUXd9d6Xn4Ws7hZxCkuE3ThItUJrUpR52Xe1mE1TaPpEjnmq7IpJ6yOKtd80+Z8rVbOtN2yqwwPU4sMUVMNs9/pZCv10ZCF+U5LPUP6DpfyII9ZGGVEUGmsHNKNOOnVse/UjpX3r+xENw0XckFqr/bhV9UtwDoHtV5aZhIHeGnvpQxxYFgww3CtM9ayuHIcuoDSVDhQUQxRPRtwuqeLUMvW2meqxIyndL7zeB/2FJd5yzEPc3bNZ4wj3w/XNctWe4t+ogvrIPoqTFNX0iUoSjgoZJAjf+WovAajFDxGUJo0IrCuw+S+QIGVYkOH6IcsM1aOzBAopej4jM6j9KYdab7/zHdhmStsqDDzRjl+hGZHSIuxy05TAAEtEqdfVHrdU7UOs6ywVY4CheZWgMiimGLjkDjle+q2vrN8FK64JATLcy5cFiT//fWv4Kg3HIpbb/kLpk70dwElpNVnczhs/uF4fvEz2HPubFz05S/iyCMO5ajLehH/r33pi/jGRV/G8ce9Ca1bt6C6toZCII8ZU6fivrvuwn577o7e1q143/nvx2EH7ItvfvXLFMabsfcec60MgXZBRdkbZrDcNx56ED7/yY/hoq98Eaed/Fb87pc/xynHH4OpE8aiKhHDRz9wAY445EDyQBbpvm589ctfxhc+9VHMmz2F+R+ACdTONffsYNq0qf5FNmW0HtPcgMcevg/z5s7CPXfegs999tP2+Ktf/Dy040s7dKSl/uqnP8SBe89FTSJs22Mv+uLnMGf6FHzl85/Gny+/DPvvNgs//8H/oIYadJRWTVVcU03UoKdPNz8RDaMumcRD9/8dP/7utyhkI8YrKLB9yVABrcSgg3hBgoLOaGrO7zTinSDvg+SJINvQfN0zzRCndabymUeQba8VLEG2gfnkmZDxJ8sccKRFnuF0gVyaAou8QiceFu8EyTsv6xTHOeE4UpwRnPIvMr74nLYaeY92FnGToAxbP8gjJmWC9XQuNHAt/mVcXgtH8b3Vj3lKEIb4XDpsmPULMyzEepldx/hR0i4s2qjOpEeYgsnF8+uu5/R175wLJ47Qy08qWvILFGi5Uj97GX0vZS5PV6CAy1OwmFMYn+cVj0LLwjQVQiE24MJ8Fma8nXbD4xOXkM5VoQKoNiZNB+pLXAL5PuIumhN34hMs9pmPQi/bv4/+oPPyvVZP34k+ZXrxOqE81V4Dz9kG1n6iN9uMArWSVkHxFmkbFH0ZHiLNNCBmSr3IFvvpUrSqeU08clRWZXnlChwJI0mTVjQcEE7UIfCnW27wzj35dEr8oo1ZWngh3SnJOw4rdL6WpzGU8pohzGRE2FG4BN9Iz0aOXxmq0l8NDM9RJQvr7t5uVFVVI51JoyZZbfn29PeirqpG0Sgot2DMWP/wF4Geu7x6qTnW1PrTBL0ZfdInRFM7Qi21nWa9f2iHIJ+i9p+ssgNf6uobLKyzvQ11jY0c/YTFULANHjSL7NpG+yA2b9+KcWPGUEvOIRn1dzD1pXupQZfx3L4ZTWMmcMTVwTlbMXr0OKb1qaRXBoIu4lVfxovjPn71699bp/7whR+0MEFbawuaRjcP0Gdby1aMbfYHoxY+a+YzQT8tAdNWwxF0kQ71pEOeTGZfCaH2ms2kUFfrTzX88zC0tQfbYHir/mNQ2ab/DlAvES1VTmVrD63VIOwcLi71q8F8RyW+PAj/4Sl1L157aY4vh88/Vv5w0Mynn9fwsl6dPBka/+XwfjUwmI9vZ/khpYG6yx5Rn/TDZZdqEu5Hv3sEga9eerV36okn2EuZIoVJhjHyNPHr+8g2NDE0Sa23+HqRpbeIJU8HwfgFDqzBZDn29m8E0MS2TA8ZXH5sRRaSil9OXwGaJvArQKTLWqq9SKHQ8J9UgoaIaDmU1ybYVBINFGm6mrjWCxPiaXkyH4HMcW3hy1LLjcW0mDyCvj6OqlHVMWhrVrXIvEjNMMq657J5xBMR9PfLlJDBVkBVNGlr/bRERysiVMccTcREXF8HIHkZrzoeQ4pCS3Ovmn6IxjR/5yFPnBRPmyR6aZ5pVYTmjYUHLVS/Pqy7dtDYm2CayJTy1KZKKMpnDJnP/RwAtNZQ1dbLJL0V14YRvWiIRgJ4csECXPKbq3DF73+H3t4+2wUkemgzRI5lC0QS0VrThlpCE6X9r1UAiscMoe3Cokmt6pAmvaI+jrZIn/jmMv2skl5GkC7Ez+WZI7dpGkZO0yS60FOxDP9HAEb0a+57jKTsojaf6QcrXHXU3KZlUo4+mKHjMT9IS3kESt5PetD6fQmUi3oJ7Ch8pFCFWBPpj77qaO9qCJriHMCzAjQz4ED087NlO5SErf/QDdSqr6bijJiEiqRMIdGkEBaoCtpDFS7LZKQa6Jk4SDj4OSlEUyiD8XlT7iv+LlFdO9+B3kb66YfASEX+A1AKklc1ZUNedHzlZ05T3fFAGYzfGD7Y+j7oLiKSlKNaXnbFPCTPhuGqeBJjrsrakGKNKbB+SN+esSRLTMpLLJWjOPmiPhsKy7KJSLdFhv2xPRPG1X9dgMCE4872pu95LLpK1ehhAcFAjOpyFXqqM+xsvKeGo2VYxkkE9Z0yH1eACvIDdeUv9vZvtIJgABE/C4Lmgf0xTOA/9UGdxCrODq0NCLatlhXQ/IqYS1mLQcWMaghtbRQD2dIM61rMl53U3ppXNJjmD5Wv9vP7gkxhIXtJJQFDKcy0Dk/GIc4mSNRiBJ0ZIIFouNGF9facwk/xtDnA8iiRESI0PUQz4i+8Fa7ytT1THUN11gIYYyIWp+1/qpOW+0RZF206EV4RpadQ1KDh5mvV9vkysfTmNpmgYUShr5Oj+jI6wYoP2U4FtpeWbNXU1CESy6G3q8vw0ZZtW5tKJDQ/OhKD6pnN26rN6ElIl6jRpkhmveHVACMeMH5gZNtqWcFoDjQXZyzD8rRaQDQRvbQLzo9dpsEAWGQ616Z+O+VozrldQcrf8YPR28CnqfjGNp0UaBlYRYSWeg9viEgsHxFSlqIShLLhwx+3rlNga2CHg6EonUZ774kD62RhhGKYAxqvVUSI9NeuQFkdESosSjEEhJI2OFhi0VD10wCoumnw9uNT3bEwRctrJYICeS21QOuBbcs2DVYHbpOF4mlwLmczAOJAvWRT+0rk+u3M/Ei7AoWCtRfBcrC2Jk31Ako8GQzbIOtAeb2kAINyJv8EKFe9gJQvfhxcT03KG51eWjLVHftVHOHpFIC4BjBlwnB/yPfTRkqszzBU1eTWWkor+UDtT774L6QXVK45mJ+e6XB+CX/D09L5A4FelkczeaQKXUjWJ5hxDL39QXR258i/R53r1YzaE72BOl9mFcmYRUZiA5CLVVvhUgY/65cFRSGSAzBCw1sWO2JoF6w8XDxRxjoLcVHntjzlM5wanU/QYaChytIxjYSppITyLO8G8UF5swH1rNypDfTYymUYiWX527Uaj88sngwFEpt4eMpf+BiQfoqv9JV4jYSj0oh/+Ewf1/TybEB2Ytt1pd6rLOV078DUNAUqjPhYHXU72BkMlDdxDgYStlTJepOSGdfwWm1dke0AKL+BuhDK9DcFi/n5g5HiSFAokPVVRvz3868A3StcpFN8FV0BptkNBwZph5z5KlovTFR/5WV15YXSqT0MeK02VTtykGFX9YMHkKFvaYcV7kDPmIUP5XLs0l1UgOKVhZrhYiCfYRokZDWoHAbJEgpp6VtIguCleemtvx/MyKIjiaRfW5BfLtsf9HWll3qK50e1sxUoBEXXUAX5bd2vS8eBWKjqXuCK0qoEdRk1hl4wWgr+60sqLraUGQkQCRtZN9rUZNq2GkRR6Ok9iR97OPi4/zOgYnSMgFWe187SNTqzw+h3eNkhKoriTSWW0LM68N56u5Ir04FUemmrtU8vrYFCnGXp5+eXb3nYc3+wl1IkUet4WOHaDKTVRtE4B4u+LApehgpPyFZblUoJJJJNTHHCp7x4wx7IR8ea9uHXNs5RWidD+RrioGmmsX1QE/R/fahEXX1CoOaMkEPKuDJgMJaYYjjosRvNtDh8iEbDvmQaJW3potZhMlz4aR+0X0LZmUDSSM7Rn3hLS7bRip1Y+fvMJszUj5lSoxeJVzCG0zMfB3+EpNlMQjED0oAPBlBmmXaOsB8wIDjoRwJV1LLyppn6i+/9OMa8Fentl8lETVHWdvZpKYvWmtIv6IWgepMNBIyoaonThGC5OMvQtDg91/Iu/4FpOgwTwwRLNebrmckjS8/6yIZUetVLYHnRd8LNgcKZV7yoaR0xnvBRvegzbZE4qnvqX3vidaE/LVczkio5NT5l6W/F5IWB2lV5lW8HL6xIgUeBpfln8Z9pLqqPtYtoWRGfzg6K0WBls2UMKfOBv/ZSPDLIt5Wg6jt+rXxu1s1LorMMLWtTddkuJghIajWP5yWsw2nFiXY5SsOV0E0FpYG6jAYzlCATVsrMBi46DUr+xgY/3oBmp2LIS8JHGwK0jlrCNcay0lm9EbfoDBP9VW9eD+FXB6Sh6ccaGKgakF4KEdjSUoshmjCMeInuWk0j3yw18aKAZevlpZWrRP9qEOp6QcY/0dqQMtCFpijVlyvrxwtqrOYrjI8MX2m6jictvuLpoSxgKkyOcA74SHTwBzrJBg4qHNxkHZYX5pBa7OORqPGy4xEmY7GMp+lLasKaMqzWgEqrJK92I76lEC0v4hgIHPNlCtw9eT0WWVsZwFFBx4rV+AdmW3uUKyHmkslrASrIdVaCzecO3g6A7S4qh1fSaKg5OQg2kpbBiESwzuYQKFfPfNW2UMVgMpANFmVBoMfSksqgW1cNaHrEvzIwtJmVZ4frDoJfCsOoYVnnYHZu/77FtJOAeKVinAaqW69CoynjL/A7vf/Egnkhz99CqhsrzegvTTceS9iGDGv4iny0wH8QLAc6dkJ1WjGX85VG7UOT1ta8UiNxZquoYQvF+afUhgHpZfvQh+RfBgZpEbw6udKa9uBLAQ5+DLM6EByeui0HDaBY7qzWEeTTuXopqj8olKGMv4oLULiIdmJw13kGM3dQDrM02rpcLlS0YL3V8TwNMApWPGnDVhcGOFppMCBufpxyuH9TBl6LntrooXwJNpjbpYSlNjywfOZlZqbC6VRbi6JiGdnHnHE8070GnUtQHoIFplAQJ/WtnCw88QijmCZLIajn/jZ0y573oqHfpk5/GA4aMFSOWSmkgwZLOYoK/vqJ/LYoCyyjk0DP/Gv9EiM69+xfDKxvKB8x4eeXWwbWX3PZOsxJU5LWH42R6MyS8EECWcqjHfYkgUcamoJGHnQWZFBTeSJcJbA8cgqLl0AvsRzRv/zACvFBbe5YXorYAAoukF4ix3ZgH5Hl4LM2y6XVHQgc/Xkv0bgvCqHR7FKSxjlEyVSZqj7mwpTlPAzUGaXqO1DJei68XWFDgGE2/1iO5GPvx2eQzxqDYOxYfjY0jsKZdqDxy6BHwknhFen8S/2+FOzZsHxspCpfDwXmEvQb0rJ2DaT09jbET2WDjUBlB/2pBivIwq1Ev0P7uSgBff/SaGL58pl2ygR1OIweKg2FrTqRxWccJZXT40ogPlRAmZdwIqgs4SghRXNbg6SOydScsPVEZiKB6+ckBtPLNL1k1MtR8cDQEnSnnVD+DdMZuvpRHk5wVIA99y/tWm0kXBRWpr1+KwcSP8S/d1eGh4QjfVsT7eiwQ1D8JD3hJUFNn4OxneBmcyh8zn8JK38AlKlOujBbaTF+R1MU/rBjumZxYGc7u0D66rx+Ffjj2t2/MyehFi4PbPqvFLi2W1O+BkG/UD+83LF1JcEqxURzqZ4WozPQrEztpmLZssy8kvjT5yfRcxADP6wSFKqZZYFUGCuf+StPbZJw7S5hI5Tku3nhQWAckwNaounH/1eDcg2U/PoOgAIpj7TuVuckS+iWWcmPJ2VxAH+9MxBP64U2rUXGFf/Y+xAqM3ZqG5XKkbDXSi4b0JiHeMJkRbm+I9LUtZ28AYT0jkeDsbjOH8aUhfgqEDju41541P5U/MbAi/CRlzItRwdsW07K0JKUCW99WveEnRG4WiNrkQiWVxmcoHHpBULYRukyVMbRzjHr5BWgWoS7fV9zaDZA+AxV+RJsEJheyyAGCnTAeHor/xJgeEgaUxkkpFRPoaSXIcOzEQyRP+6CaVy9hJIbmfWYHV5B1nDWQGR7BmhnjAkbDY82UJXz0k4eJRgCfFakGSsBYI3um1A2FVOMU06pawlfCR4ChW4p5Do6Q+RbeaSZaGlluUIUh2Uyf7+Nea94Etxqf5tEHAZKruoKVSVnniVpqvor84muBxha9xUde8ByUhBppRg2JcP6DfBcJSi6JWc9NfKYxUPT0/iZmqc6m3Z4KSHjaVWIQChGhA8vJNTsUJty0WbxlJvMgZnYei2t8hlRdDWwRLw2/mVHpWdTYfwrkQCKLvA1R/9Ou5EGrD8jkruWJ5uK468NwFqVIrZi+6hMOmluEiAS4KGI2owRCCbQLXtlooq6kn1QvpoiVLhemGlAsAGEfKFtqH6pvBWe/NcUkjRspawEbYGVYiHOHfpEUK6EQeX1IFSGvDQ9n4tfQlnz/QDfE6qyK+3ENsonO5im3B/t3YlF1I2eFWw6RJaR6iCnYxttxZLyZzsOCsgynqyqzf8yrnybJy/TpFKgW5cp31WecudPb/KWP9ohZ1uF2Q5aOaQNMYoUCB/9fi85+gz0xBgQ7ALSTWSqAvJVPezcEnIcaTQ/Ypot3UBnICKsjJVmBapgXgyEl0GMa43KFrQKygl4r2vlx9FIyAzkZ/cE3Zc7qNVkOPCRnd7kwBpI93TCYySw+OU8BbwUgwXtZZoP/nxrmXhiYj/Yz1lCVyCBY8CnJoh5aVWqZMMyPgyzF2vCSYLXaaKKZi8DFY9Oz8pJQhw4hMdAeQbKu2IAK4M6tt7sS8gKb5srJThB60NFGhUjrthpMPHIgsSoFAJ6oar81KYGQ/ERmEFSro6Ykil5Jca3x3an6RGKDd7wOYWpy0Vmmn/MJXFk/SWLZQ4OWBI7AUItGPbpYPSwglVqJTCMndBkvd1pZYs6Jf2XrGhg2RoAdchKOb5lx2DRX2sLdBKczhfQCpGCznHQC0UNbKqH2sLxN3lHJ975PMRMhCwvPQ4UdmCL8ha4chhiExP817OA+JMEdh3f71f+s0EoIzcExJlqi3LR5RBWlnj68fVMgltgNNf6w+GgfmarhhRv+PNyxgQ33+7X38Vjqor+YoNoRRoD3g6c1sbrcjPyMkBlUGY6b5hWCkaB/cpfSeHzh6wXabcCTZH5A7kP6k82J61w3rtSJWBtkGH/Ubn+lA0Frh7K57OAnbLmo62yXL0rsh/sDgTN5ZvgJs+Y+LM20gAXI6OYIFVsOvYSk1uSzgPgUCOIcY15yyDCKMdIWdNxzO2cRgk9pxpvhB8A5VFZhq4r7x2Uw93jSqcf5e0ClKXwqcRvONhz+WWnpMPB8vShUi75URmgPF6SAa/577Ns5TP5BDGBaCzftYzF9zuY5eLKLRfq96NyeZalOrEft9KVS2B83fngtC8/jo+Vc8pPnaUy7JXcQMHGC2VneLrSK0DBAsbXICCzTozvDUwvKRWtqLJGrfNLnVZrWhtxt/N7TWNwmcn3074yuDQOXF1V6qATuF9rEpe9+UPjOgoOqa1uLNgf5HSGs3hcy4V0JKaazR6zPpalXfs5DYDjX/6bHNOF8h1SkE8Fa16VxTKs/XitIBfdHg84v8whTjTmhZrNypJjPOFJUcAYAuZMnPyyVI4uKoHPGe7HfmmphqgVw/aV1WjtG/Hp6xdvUfQjX/d2UeEMP3tS4YSQntMLMk/9iWf8aZVybKXlnykqCivTR2DP+eOvsZe14Ofjl6d4/tyun4KOkaVJC2wbPvF3FNWvNGt7uV7x58KUqQYbrVgwvic9/Tbi8xLNLn3NADYXpBoJETq/TL8SQly+PR0BFJGZGzjBIpAnZAXS8BTv1YLyMqdrOeGofCryKt9qdLM33yOAb2KP/OwlUInnACEqwkaCyryFiw1e/rWBBiLRRr7l5wf7UfRHKDegQE3vs5GDygT8GeL8RzsGRah07pI/O+X8JCYbhoOeDY8/UA5rI8Zj29u8qeMFhqtT6BB41VQdU9qAwn1tQy+D1EkrOoA5QeX9jtyOYSQeUHk7D2UeG+Y0R55TB2Ub6kD5HOssnYhPlIJ/qqlSlx3RFCub1anrIWjrZmSnHN23uPwOrfAdwUvTOzdIV9/zqe/f+3kOPvdju79BqIw14CgoNFWiFT6RCHPltdZ/62wBm0LRnLX5zkkL9Z85Z4pFRZ4C0U5o6eVwUXYRrQH96Zth/r02Bfm+TjuTr+lPC6PTX0CbXziI23f89Jx56GwK++Ybr2Mxar8cGfQ5I/0pvq6zpTx9lcP86JiS1oxWLpXdsHs9l2ar9fG+lu1qwSKjjTGq0RkKRiGgB0RAFS9ziHxbmcCMzAyRwHBOHcgxq4RJWasaAmJCFejcqwHlOeCYtzleE5fhoE6gzqrF4MKtshNVPhupw8ks0OgmLcXSMY5NAfBac48DTnUeXkfGlSAxYWIjJTsX49kLGOUnN0KZA8BeV8ozbzqtoPBEL5qjpXxucBqiAiSEhMdQp7DB8IG5xX8ATDtQvelX5m9fRtCAwDaoIO0QEL5Kq+kEcp4fJvrQt+mNCjo4c8sJWL20M6fy6GtplXwmIomYxz9UJ5ZBerpvhsn5LwYH8dAcqTRqe8nCss0c3VFzsd4Wn3HES5XOtE6rozqwlgX69Roqol4KJkRUP/oyZV8JyMXIZjJWls4uVjv9o1AQnemM3hXO2p5ObbMzYG3GtrRVA+UqSJTYiy0STTQYqBmjaB5VdbW3+jvgJfGcVhooXxsNXDwmsQ0nypCupFVHA5n74H95QeWTfxwwjl6iyarShyE12Ak0GGqZlzTwrK1d9nlfWrymVIxveF/ZNAG2t3PGv2VaDYQzstpHA6Jp4MzDQbB2dI2/hI1SnCX4TKPMGcfKoK8KKBMRljkPOjaOgYQNCx0CrgwR638BhLcxikZ9TW9UVHJnQEJXeRg434Gr7/Dw4UCCCQeVL0E1kEa4kPBGL/kVuInG5oRAJcq630F5wnOo86O7+38UHGP4DEasyowjECOpY/q7tyzopeDKFi84NJQH81V+Trg6qOzQA3VRuQI9s+cM8znxVYOVSd4sZrM2zyeQUB9Cox3VZSQQGiPEV5CwVK6Kwm5ogsAvxTcnFS7n14iOiSRvpNDYWbv09fyVwBcQWgusqYvcEBq+WjB8lL7Ma7p2bqAddhIG5krtZZ14RFTw/VfvhI/+y3kShI7mWSPM08uTBvwT3Tj8QbtKK51UTj3Ti0aLwzD5sXAMkYC2o+cHcNMB5pLpKlPfNdTc+JB8eB8Latebv85luFNfidmUiVY4+2E2jrB9nLCtpGUwUZtgvppO8EcjvVFTU9i8hhz/SnmWzH99vFBNbqBOVWZiEyQqZQBIKHHSzjTaq2xYgxHSuFEmqMpreuPV5qtquTFDddtRej2r9CtBnUdEZvnyB+IoLwlgDQTyK/KWBWWdTjeKL81QbifQV51937xB3zneDz4rX4wAGiQEYg7rgI5J6BvoknH8b6aJC11HGIak66iWzn+mX9MYlHeZAQWuzH8nqCwNEiFqgloOJBiu4Q4Bxnf4DYeB0IoqD60Dy9IvI4o8NvA6IVSGkXMmKE/LtyJzwo5o5PKxtqqAl6OpPXPZDy3GYISglwXWbmh9rOyyM6Yulzeiq4xT6SriDAcVRt6SxqvNBaa9VsS3l3Py9Veuq+jDFrVr+dLe/cHEDxOIXR3d/PgKtFtbCSHlU9v6FajBTjEHnS9zcurv9K1shvt4+s80xTBE4BbSaatrOFrFzH0EQ8EM9JlfncjuBWjaBdLwwgXoa76GgRMaUsGVCytgo7QutQxMS2f0QkRvbVU3xt+hE0LSOuSYpzl3vyOnNOX0rJUwMK1FlTTNkh27spKVz4ZoNw6Iu6e3kLZUimauWzqmjzW6+OxJpqmxw6p8J1BNiNA3YJkl0kTlm+/SChfFL+Nm9xVgjUwQbsrP/5ilGnkk54PKNBzUw9WxPa2jJR6ku97961WoHbfJOC7uAJ5MomQmkBimkdj5RjfVQ7iW8fTn3nQQUIHFsG2Lmu4gvYiOncrPuDbIyWccy9wBr0MaaOg7hpelZD7vzWpi2QPTL7p3dPtnoVwXK69cN52JPBIPKI4L96Ruql7sPlp+pdroJT7JyQ4k09l30ppFN1+Dp2bE/LW0TOOl5lnNbK0gxchAwUVhoVUN+mqt2sTl79pF14MYM77oVbaJ9cy1o3X6cnwHLj/lJdzVXmpbG1gqyKAwmdCVaUcClapkdl4EeSBgUzbkQ/UZOTsfwHd6m6/shjrx4GCcSmfx+Vhj+suCUHdtxXrIWd1JR2eNCxy/CeRrSkxmvuJIiEqRVuvqvBA2HvKkT1BTFKyTGs8+xspLexlGuSfxMNSxvzJehP1Vvu4VHigyTGVkcojSt5dvZRcsUD3Xp2+sL5NY+mRLqeS/YZWZZKAOrTk8zZ0Yxf1KOIZ+Cei5BSuyMuL9zjgHIz3bkasAdZgRBSrBBPkOnvmgZ3Ssqz93KI1MUyX+U90rvQSLmdfkHjd1MJgv6yvmI9ObPxxetnwVIXrpQj+MK46odIajDypzoGwymuYWdWyizSFZeo3IvuDUW+IhePK5BIRoIkZUJ3MT/HImyAmOcX2QUNE98zBUeK170Ue+y9v5DhhPp64JJSuDtB3wKZSsQ7j0zv2roExOo5XaRMDrAToPA9XPNGK1e5mG7ld6hkD4OpfnoKq6WB3KYE3Pe9veS98vazCfkUDhIqcDl78EhkBlDOBPUH3cEjkJdhffCcvK+CpfAtHNJwqGa94GDHJ5vhwohqtRaaR8hgHRGuJeCXaIghUswUo+p+CS5a33JKq3BKjqqQ+M2mFO2tjA+ss3ZMvNbd8qjESNrolEwqcN0ytcZ0bbaX2KOFAvFsp/Pzl/FfwSp5+yPxCmFRribx08RQWogr+pzCWYaZTyVMgJcQpdnZZbBvGLKmWL5q3SfvgrgyK/DkHCS4ypzufMFoHuxcTSasrCy73UGtKB1VhifBG4MvxVgHXuHbkymNaqsoUTcbN7ahim/VhDMZjlC081+kBceyDUGI/P5fTMxZGwVf2E/5B6DQc9UjGKo/IY366HA0f+APFSVCuD+ZtPOkpgVQqSfysQNzfAjIgnwWhBvOw8A5+EOwThrYFMgkzXajNTOtX87CvBKPNR9xXfkFh6JKfamivHVzqNpUNXKfCeeToBKXpVDn7WxuU6DJTP+5Hiy5cgti3Apl0OK+h1AqquBgrbDRuhQNMfTSy5bClLOnrUUDmoREPIFrLWDjla2Fqt4FYdaEVDVifmhYPoz/aT7rIqqAwwPBgNWjr7osaQlRS8toZ9NbRjfqS72kT0H+xHwP8Du8Vabceu9toAAAAASUVORK5CYII=">
<p>A network can consist of pipes, nodes (pipe junctions), pumps, valves and storage tanks or reservoirs. EPANET tracks the flow rate of water in each pipe, the pressure at each node, the height of water in each tank, and the concentration of chemical species throughout the network during a multi-time period simulation. In addition to chemical species, water age and source tracing can also be simulated.<br>
</p>
<p>Version 2.3 introduces a completely new user interface that: 
<ul><li>offers a modern and simple design</li>
<li>runs on Windows, Linux and MacOS</li>
<li>has full support for EPANET's multi-species water quality (MSX) extension</li>
<li>can import data from GIS shapefiles and DXF CAD files</li>
<li>can use web mapping services to provide background basemaps</li>
<li>includes additional reporting options for simulation results. </li></ul></p><br style="clear:both;"><label class="btn next" accesskey="n" for="_program_overview" title="Program Overview">Next</label></div>
<div class="page" rel="program_overview"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Program Overview</li></ul><hr></div>
<h1 id="program_overview">Program Overview<a href="#program_overview"></a></h1>
<h2 id="epanets_data_model">EPANET's Data Model<a href="#epanets_data_model"></a></h2>
<p>EPANET models a pipe network as a collection of links connected to nodes. The links represent pipes, pumps, and control valves. The nodes represent junctions, tanks, and reservoirs. The figure below illustrates how these objects can be connected to one another to form a network.</p>
<div class="imgc"><img class="imgc" width="490" height="216" alt="network.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAeoAAADYCAYAAAAkqKAoAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsIAAA7CARUoSoAAAEZ/SURBVHhe7Z0HYBVV1sf/r6XTOwFpCdKkiLAYOipKUIkNGwKuGj5RKfZdWUVFF2WFoIhLRFkUy6IirprYKIpELEgRUUhAFESR3lJem++cOzMvLyHlJXmR95Lzg8n0eTN3Zu7/nnPPvWPRCAiCIAiCEJJYjbEgCIIgCCGICLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDABCXXO3P6wWCxFhv5zc4y14UYO5vana5iQacwLgiAIQugSuEWdlIZsTYPGQ3YaMCUxjMVaEARBEMKDyrm+EyZjWiqQtTXbWBBOJGDyWipsLBhhzAuCIAhC6BLEOmrDpexzj09AEedy5gS/dTT0n0t7mJS1byYmWPpjbuZc9Ffr+qM/b1tkf0Id39yv7HPJnEDLfK7vU48vjgJBEAQhVKicUOfMxYx0IDXFtEpZGBMxpVuG7hqnITttC5JNMaXt+ydvQVq24TrnYe1ksm0D2FeRhSnJWzFNrV+LtcqcX4r3fRvQMeiEktLuwYgSjpeRmo7k4gWHIhQ9/mT9xARBEAThtBO4UGdNQaJpoSbqoubzHue8j6VZSUi7p9CdnDB5GlJNMU3oiG4khksLlbWQ8vY1SM1YQCJsMOIepCX5Hc84xuiRpLCZszAlKxUZfq7tEQsykIp0LC9dqYseXxAEQRBChEoEk2WTSJKFWtz1zFZpoiHkakgmacyCXo09Agu0DHSbkmisK+5eLmvfkkjAyNFJZFS/r84h5/2lyEoaDdZpQajNFK3W+bMxqpykRYVQ69Cf/ep69Cvh+k7A5MVpSCILe1aRkyKr2N+1bQyFhi2LtbE8oxsJs79Yl7fvqSSMHE3nwFZ3Dt5fmoXUaaYrXRCEP4PTWygQhMApGrNUbDjF6Aw9KldHbUR9p5u+5ISRGJ1EVnFR5S6dxC4kzQYV3ddEnUMWls6ahaVZqfBVl49IUW7uZL8MJHMCWehJafDzrguCEHSkRYUQmqjn0jAAM0i7kFoYw1QYLxW6VE6oiREprNQzDKuYX9BspG1JLlZaMQK4ikd8J05BtwwzaKucfcuAzyErPR1ZqSl+9cu6mz01vfB4yVvSkB0GN0MQgksJ7rgSWkdMyOSWD+Z7V7xaynBnm+vVwfRlyek0ab5nxo+camUX27/Iex3I7wuCwCUKQRBqCGQtaGQtGHPZWloSNN8sk5GqkTmh6Yv09UCSlpatFuj7J6XRGsZY73cAXm/OFv0tnZJ+v/j+gf++IASfkp5bHfN5NAfzOWX0dakZGRqZqMb6wue2cL05m6Yl0TZJhRtUiUpb1IIg1AxSfd4tw1OWtRUqjrOEFhkjFpQdO1KEAFtglPr7gvCnwd6dRGyd5u8iL1qFyqQnz0AXI54qIzULU8aVUL/NzZETpwBp2VgbpLa+ItSCIJRM9lZkoRs6Sp2RUOPR4yv8C6GJXcgm3rK9iBCXW6jcrot0twwtaCLNiFALglAyKuhzC7ZLnbFQG2BL2BcrYUHilCxjReCkT5lChdskdEk0FgQJEWqhTFRwkN/DWzTYxwgUKuYeEk4XOdi+BUjy5RIJ6NjNr3UGMjFBRYAFSAktMvh5KHK7i1kcRZAWGEK4YLir2RI2Xd/Zab62SQGTSvvr36wKblCkCLVQPn5NGarjIRSqjh41najqhKf5udxUnbCvBcRypNANDDz7YXdgsRYUyPC5B0fco/enoHosLLGwJi0whHAlE7MqYVEzCZPX6vXXieW3XAoUC2W+HMEmCCXCFhRnzoVtY7kpTTJAJceAg4oEQRBChFPzNJ2cuf393N1JSEvrhilLuxgFy8Jgs8KscAL0rJC7ny6+Xp+fguAUTEWohTIpT6iLrueHcxyweBq2JnI3sAz3Ouf/oRPjAfYVVlONB10QBEEoCXF9CxVC1TGSuPp6gjsFdvkUNmHQXeX+HWyU96U0QRAEwR8RaqF8/OsY08u3gP2bMKgvoZntZgP8UpogCIJQiAi1UD7+/eJW2U3NFrcu+vpQ3pfSBEEQajci1EL1krMdW4q0K6z4l9IEQRBqMyLUQtBJTy5svqW+FW72blXZL6UJgiDUYkSohaCTmsFR37prW+/y1nSXV/5LaYIgCLUVaZ4lBJHibQkFQRCEqiIWtSAIglCrYXvV4/H4xl6vt0gMjTmY25oDb+e/rTnPQzCpsEXtfwK8q81mU+PqxDw+u0n5K6AW/mOVMkboIRa1IAjhhymuu3btwtq1a5GdnY09e/agoKAAERERiIyMVNspDSJ4W17ndrsRGxuLli1bYsCAAejVqxcaNWqk1rM2BosKC3Vubq4aT506FQ0bNlTT1moWTT5F/o3ffvsNY8aMwZDBg2EJ8m8eOnQIBw4cMOaA1q1bIzo62pgzcOfDZY2AB1ZEwAur5qSFFuRbHSigZQcOHsLPvx3EsTyXvn0VsVst6NKhg5pu3yBCjQVBEITgwsL6xBNP4JtvvkGDBg2UMJvizLD+sEjzdmZsDU+b8ul0OnH06FEcP34cQ4YMwcSJE326aLfb1bgqVFioXS5dhC6//HIlZPXq1YPD4ahWq9pMpMzMTCxbtgzdu3f3lWyqCgv0zJkzMWvWLGNJIc888wxuuummQsEOEaHevn073nzzTXz11Vd45513cPPNN2PgwIG4+OKLfYWn2g4/j272vbATxqvBDg3H6EXasnkDTp7MRZ16DXBW9y6Ii4vWC4IWKv3S2GItfDkFQagdcB5w3nnnoUePHsoSjouL82maqTUsuCzO7Bo3l/GYNZHXnThxQq3/+uuvceONN6rB3KaqVFiozc0XLVqkRJPNfXYBBEs4S4KFmt0QP/20C28vfxtRUVGUsVb99/iYXODghC0NFsGnn35aibVXyyORttO12kikKS1ICH46cBKZX+/Gl9v2449jBTiS70IB3chgEO05jienjFZpO7CV7kaZN28e7rjjDjVdnD59+mDOnDno37+/saT2ws+pCLUgCIHAecD48eORkJCghJfF2rSYTcvYnPZfzmPOn3ng5SzYmzdvJq36yacrwdDGCvuP+cR4uOCCC5SZf+TIEXWC1TkcO3IYX3+1DpdfNkrVF1AyGWdTNW6//fYyRZpZuHAhHnroITVt0aLh8Nph9ViVBb3tqAcLPtyCN77KweZDufjJY8MJi4PWkJAHYaDbD6erQA3MSy+9VKpIM3wtXHBii7u2Y9HoZfNQSZeenx0//oChQ4agRbPmGDbsfIwYeYlyTzVv2haTJv0Dv/xykJ6pCHhEpAWhVsKa9sMPPyg9Y5E2xZcHXseYYsxjf5E2p3nd3r17Vf02C3UwqXQwGZ/gpEmTsHXrVgwaNMh3AVXFPzF4zCWUrRu/xqHDh7F4ySto1qIlWbZkIdmqVmfLAQMsaoGye/dutGzRjCwvwKXZsP2AG29++gPWbt2Dg/le5NMyF4m0Q6Nz1oJjUcd4j+ORWy9RaXF2/TwVpBAIo0aNwvLly4252onmPAGL3YHcY8eQ1H8gfty2jZ4bundmLCQ/PyTkHO+RkNABmR98gHZt2/IKfX0NRNNO6BPeKCoC2lXmsm//PmzL+REHDx1Aw7qN0f6MDmjROh6anTIg2tRiocyI0s20KgShJsLvAusBxynFx8ejU6dOaN68ufKkcv0zB42VpG+8H3uUD5M+cf02V6XWr18fO3fuVNNMUHSxskLNrFixAqmpqUoYuK6aMV0DlT05Ls2w64GPw3UBXP/9zjv/wy3/dysuH30FbWGlRPOgZaMG+g6VpCwXckm89dZbuOgyEk1Krq27T+CVT77Hup3HccxFFjQJs50Eml3hZGzDG9Cl00Zm0qu0oulidyLGcwSzJ12l0nLH6lcwbtw4Y035bNiwAT179jTmah8edwGOUen40ksuxbp1X6mk5SeXgxD159MGzeKl54yWa1aMGz8O6enPI6IGC5KTnlHGTomxa8dOTH94Opa+8QYKKCNSJVCuIrBHonPH9nj22TQMHDIEXg/tY7FSOkkwY7BwGu85P2lel1PlcRs2bsLWH37Egf370aBeXXTr3AWdu3ZEVEwM5Sf8rHJ+qCHKVrl8VSgfDgDbsWOHqmvmPJe9tzzw/eGxv6axNrGA5+XlKb0y17ExVbduXbz77rs4ePCgWlZZLfSnShY1R7mx+5hLDn379lXLgwWfFos1X+x7G//A/Q9OR1ysg0O46MG14KMtevR5Zdnw5lPY+uGLxlz59LhsMhbNe0xZF5mfb8Lq73/H76469NLRzfTkIcLLgWUanDYHXNbyrTJ2a/vD12vhzNKP+tpxPHzDMJXWL899CIvTnzbWlM95dy/CWb2TjDl/yJay21U9v81GGbPbiQgVFOcHnQafX0SkHZGRdMH034ZTvQRcMHFQrh9NeTifuYXvDolfSfDDHh0Vra4lpgSPAz+ENrrfXILl86McjH6z6LFU6tA2kcbLw8eKVDXR+v58PhotY8u5XlwUnkl7BvffOQV2GxXu6MWyUiHQQ8JDm6j0JqMRdjqehwUqMhJ7f9+P+vXi+FdqJCeN8a7sn3D+kP7Y/9tvlBaUNuqddtDgpoFTEmga3wKfZ32JM85orZZEqaVCMOBMntE0NzZ+ux7TH3wIGR+toHkr5QFc5eWBhe5JG0r7f6fPwwUXDFfPNt8lmxSYqgXOD6ZNm6ZENz8/HydPnlTTrHc8FN4z/f1gg5L1iQee5jyrTp06qqkWVwlzNaXZiojXV5UqCTXvyi7ha665BkOHDlWlDl7GJ1/Bw/owLWmGL/7TTz+F1uVKdOrZi1bqQs2lyxOuqoW8V1Soz/3r4+ja9yLkOz3YfeAoDhVQtkaXaKWXzYZ8tvOpAMFlZIsKNCsX//Rh5VDZoZIiHwWUPbbp2F1N1836J5YumqemA+HS+xagfc/Bxlwh/LOcxpy27Nbk63GXqK16G3n9GSMhY8uqBOhQJIT6NGcllmJCbV6mepht+j2zK0Eoivnc6OdFByXrryTblg/noONYSXz52CrpFDRPf+mphE1zYXivFrh85EXY9MUaOqZFua50lB2jpmJp4DPiNXzvVq7+FPttLXlViXRuUzEvTqO60WhQN3Qk7ohxLyaM/z8sfTUddiqgcBqyRwEWFgAXJY+H0k+/b20SOuKDFSvRsnW8SishWOjP4qZvv8FgDsald5CrZMhgJvhl4ueTC+5WNGzQkPLA1ejS6Ux2bNB9qnpTH+FUvGSwPEgFJntkFCyUv7jVu8Evh0d5PTRaz619TPwFmqdNeB82LpcsWeKzqP3XV5YKC7UJZ3x8Ajxwm2q2qs2IuaqcmFkAMAdufjTpH08hJq4O5apkrZKGR8XEou+ZrY09KsdbS1/B3XekGnPlM/PfS9Hq7LPw5Y48fJ19BMdO0nXSzbSyO1EjS83ioIFuGpw0BNY8i6/Vq/anabami90Jtg57ndNbTds+ebRCFvXjz76MgRdcbMz5o/+I+m06/wIqbfg/gCbqqaBTYsuaqxqOUQnzFNQx2H1sVS7Sk7n5dP+NdQZ8XRx1zf/4N90uNw7k6sFx/lhpOw8fyzjmSdrG5dQF1UQdhU6Mf08/fy9cnHuppGOhZtXWEOEtQGJDDx6aeiuOH/wVcJreF84EeRu3Emje3kM2OWwxtDgKf0m5GnntLuANTxspXRsbU4HRqlEMmjco1t6/FNLTF6rxe689R1d+FBa69+whomIYDQ4a6L5Y6R7QMioywWOPRr+hIzDw4qvwxB1Xqn2FquOmzJ+5IuVSZL7Pn5Blaea8gCbouWb4L1ez8XPeIj4ea9Z8hvjWbaiQWvVMXziVArcLjzz0CBwOSl8SYNYZjVv30Fth0zxweF1wWwMrJLEl/corr6h662BRaaE2d+PxF198gbvvvhvJycmlVroHCme+XErh8caNG1Xdd/rixZRc/FuceHp5s6oOSm6axZ2aBAqXjurXa4in3/8eb286oJpi2cmatltcdE6acsfTq0Yn6KAhsBtqlsZYgPh/cdd3tPswpo07T6Xn8a0rcMUVXEcfGBzYcPbZusifin7vGCV8xe6X+USoxTTDruGjBcXc4wytZxHm89PofuUXuNQD7g+nCv+GEmr656FM6lAJ7cw5HVio1U/SMfOdfKyiB1Pn5ZdOfNwTbrWHOrp+2lR4JPl10Mt1+7ir8fMPG5QM0SFpKQm1sta5aOJVzxIvYpGCNRZj7pyGzZ4u6ig1kcjNb6rx1x+/QX+PsyYb0Pumii5cV+2FzUoFTzeliS0WjRO6o9dFV2JfRDt90wCpaIGjbowDHVvWNeYCo02zOoiJCtzCjI50IL7J6a/a2Lh9hxqf3aUrPY5esuaMKgd+gPXHWY34fYGVW7lEYMToGzDo0tF4bUPVqvyEkvnn1R2x4u3XUM+aR88/FaY0MrmskZRHUJHV61ZVm2Ep1MUZNmyYEj62qk3XdWVgdwKLPV/sq6++qgLWzj77bGNtcHn88cfxwAMPGHOls5gKCmPHjuX8Hfcv/hwrdjpxkhSJ61A5kMxCgq1n/CxKNnrPSHyVyvGgEpmm9GRmhy67dhvERaB767po3yiSllnIlolApJZPx/SoB8RClnYM8jD83C7qKA1tgUd9XzJqFP731uvQSm1uxOLqmwwAEjo671Phg5i5i76VMenDLIQwuvBzcabYRgpjO+OQLKJ6GpYOb55PQm2jtFK/o+A7QalN79Rj9/8d8578p35I+lPAm3CaUIGAZZvlia+Kn1YPFRRydu1Gh9alu75L4tf9J5BHBZSKcOBoPvYfyTPmAuebHN2VVhG+2nUUe0/q5zckYqMaPz3zUbrgPBU/xm+/nnKFddScJhxs56FC51l9B+LxtKfwwNt7eKNax5B29VCfChGBEkiBY/78mWr8wX9fpeSme0P5B73w/jdD+X68JAyajQsWsYhu1x1dh18OZ3S8Wi8El96NTyD25C9ojkOwefOVdzSf0l55Scm4iKK82R1gtUNIC/WCBQvw1FNP4eqrr1bzbC1WBhZ5FutPPvlE9RLD0dnVBUfscRMzbitdGtw7GQfMKSilpixcg9U/FaCALD6Hqowm4VX1qXrUN0d881IuiTH8/vE63RxkobbBZrfRy1wfqed3xHln1uO1yKVcM5aOw6KfT6Vo3juCBd5PrAJpUnZOnz54bdkyJLQkUQ8o8ISPX/gbpRPINnwl+nWWDWdDxaH9eFfjenXpLf83eRe7XwbH58mTTvq7ZuUnSE4eRQUsygi9LnV2XquDXkQqXPFWdHP4TOz0m03adMD3OdsQQ4JdU1m05GU1/usNY2Gja+ZXn9PKl3QEX71yhZNQWyIilZfsrWWvYfee8jOdH36ueMa0fe8xHMutWEHnCG2/+qejxlz44c2ar8Zb1q2hxGZPFRUVyWoDx3fwY0lLeODoBh7nkUDEtUjEtDnPY8k3x2iJEGz+0jwfEUd3oRkOkgWdR8+/HQXWGCXUnL87wPlHYHlDyAo1u6l//fVXJSJsWbdp06aIwFQE83S4HfDbb7+Ntm3bVvpYgcBizV2Tcjei/p2fcJMzDtcfPny4sYTOjd6jh9/YiA9/PIK83HwqablUJuelm8miwje0uCWoizitNTNFygDZtZjYsg5uG9EVAzvUU/vk0hCrrt2NAtVpCtk4NF/82lmsOSagpI5aRl16KZ559lk0bdUKkWQxwRZoIFPR3ygJFs5AKP9IgW2jPwblb1lo6/O2qvJBwWkOdwFeWPYR7rnjVhzbv1dt56J75aDCkEbWiofSltu9N4y0Yd7Lb+CSKy5FTY6p3fbjt2rcvWtv0oQIetI89I9SzIx+pFKmlbIk9upYLbSOFv/jwfvx4MMzaGVJhavwIieAwkZxKuP9OJHnwo+/li6ozj0k0MTMB6dRmrsoP6C3y8tPctF3LIIeaX4POH/oN2AQVn72qfJ7CMFn9ZbdeOf1lxFnIwPM4jbyayrMksGl0Q1Q8ZZFb0+p7N+/Xwk1d54SLIJmUXOj7xdeeAEPPvigavDt9kXZVgwWfeayyy7D7Nmz1TRb2H8GXG/NHx2JiYlBKxK74nBk5muf7cCSz3fi4PECWDwuvpVU8oqGyxoJh9eppIIFQL+pRoiTSmIeaDmLg82C7vExmHppL3SJj1UvopOEI1K50dn1HaGOy+1dSyqkcOFi9ZpP8eRr63Bw/x5MHX0uup/VHT179qYdOJyNSuNUQuemHoFx6m8UJ6DHhC8kACwBhcUHdiwVqazgwDCWGF2s7fT8cTT6SRLmxS8sxpRbxqtbwJ3ScFS4hyXZZkfrJnWxbMmL6DV0BN1DD1kx4S9IpeH16lZoj24DsDVnG1fEkUbTc0ainE/JHUH3z0U5ko3uD8cccGBN5ocfYvDQYZSqgVkTQvn8uD1Hjbt1OlMFozrs9M66vUYsOD/3nNb88tOzyC0lKE+Y/o+/46EHH6BllfNUCmXjISt62j8egzWC8mOvh8Sa+8bg/JyDbSlfofyZ35VAYIuao76DKdRBe/tYTFmgWei4HVllh2PHjqmB29P+WQJtwuLcsWPHEkWaYbf2OQkN0SqOxJQy/FxbrKpP5peK66pN9KhZ3ZJmuOmPigqnm83TdaMd6NqqDlo1jVWywuKsRJlfUhJmvimqA9ESRJrhtBk+/CL0uuB69L3mLowZeyN69TqH91Yvtd7+WP/18oeSf+NUeLuyB9bpQIaS9j114LPj6yh70KMDKMXowBZ6waxUQOEoTZvK4NgtDtwyfgzefvsN3JJ6I7r36oXW7RPR6Iwe6Dr0Ejz/VgbOGTRM/RrbkjUZfrJ4+PfCRWjYqB68Ru9jDr54Gz3HNNYog3KTeDRq2hRLXluKQYOHwVNy+z2hkkTGt1ND/ZYJqi2/l9JX3Qm+B/QMqqoyFmnKK6weJ+IiNIxMvkhv4SBUC1wvbacCPOe5XspLuJMZPcPi9yawajgTPkaQ7F8fQbOoawNsqbpP5iLtrXVY/pMD+/OtiPTkIkrjj5LQC0c3lu+tXvLSk5Xd4so1rgTYiyiy2rq1qofU8xPRp0NDqDbFvKmdM0p+QdkFxjJtPhqlPyD3vvIDjpE4PXtDJ/V6q9BmNuX5ZKjcoAVY0Cn9FwoJJKvWr7h8Ajsr/sXyj+iko/HxuO0vVKczhHrZuPrAhTwv3SNSa44Ed7pIzB0RVHoGpr20Fh6PG+NH9kWPFtFwUnqxBV6Ts0KPV29iZ7XEYsfubCRfNAo//bCdnkGyqCPqwOHKoxSjgo7Vhv/+97+qlYEZMyIEjytnfaLGe9Z/jOzVr+PEH7sNq0339nCUsdtKzymJRdsWjbD0lYXoPWAYcqmwHxfIyypUGK/nBKZNexSOyDgj56U7Qvkxe0NV3BEVkgJN+uqoo5YiWkWgDD46KhI9O7dHk1gLiS5narxCvWZGScoof/Fd5Xm1G/2lm27zutAoxobuHZrhzHaNoeKWeBt+EJS4q50CfiBUFKLGLhld0vQANmNQ5xU89DMre/D79TKHwAjsiOwI5CmFleZ4oAzOyolicyCa1FdtZYnUuwOkw0aQ7uxzx+GEJxbf/a7vzct8x6mpWLi9eIyqD20fH49VH2XiwYcfRWvuVKdeAtp26YOpU6Zi5cqVSqTNaih3JauxhFPhVgK/7D+mhrP+Mhjf7fwZ3Xv3UXkGB5Rx/AQ/01x3HRETiyXLlqHPwMHq2ZTbUH24rVFwulmcXXBwYZXyaw415WAyXaQDMVV0+L3hnhM5Tw+WHSwWdQXgDkLgceKE14EPtx7BsjVbsev3w3AWOMFte51W/hQmNxcy2uny7SXRYGuaH4DGDheGdG+JsSP7oCUJvbJTjJup6pOVutNI/TVviz5XElNe24F8pxf/Htuefoe207gNMaF24QerxktPpeCUGff8JkRRZji471kY04tdjjUfs49pFTCnFSgHjmaLxOsfrcfcD7bg7pTuuGpwL18GozqyoUyHx0LV4WC2O15YjzZ19I+jTLlpBFrWjYTz4EG88uprWPHpZzh+aD+OFViwx34GBp7bBy/PnKiiv/l+uOk+1ORgx9MJR7pce9VVOLNDezLGolSe7fbSc6/yZK6a8NA9KLk60lzG3ifuejQnJ0d10fz666+r5SXtU1HkDawAqobPFkFWmhXDezbEpUkJiG8QDYdSXO7Mg+WVbwqXv3TnNc9xbXGM3YKzElpgRFIXNIshG0+5qGl7roeyUamNXkTGlGdBEGoO677/DVc8vU61af/XLcPV0L5eJOKotNS4QRwm33Gr6jfiw1WrMOvlZWgyeDx2eRrj90NOeD1cbUaDZA7VBjfxbNSwIfYfOoyff92L3TQcPnwAebnHyRDLJxHWlBCbA/fAyQHU/AEP7gyLWz3xJy5ZqFu2bIm//e1vvgJvMLBNJ4xpoTy8+WQ128CNsaI1N9o3iUFUnbr4I1fDkXx2RXM3jGbZh14ssrIjSMWbNKiDc89qg0v6tcXZ8dGI9JxUAs110Wp7VnO+qVTy4tuqH0EX/LL4YMthuOkBurhHA7Uvb6/2UH/4SGXvX1vhlFn+7T56Ob1oG98M3VsoZ2ONhz+8pD6+pAY7LFbuVx3YtS8fH2Xno2FEFIb2jFcWgGkFBMMaqO08/973ePB/29R0y1gHLuwVT+IcqzxqKn1VdQ1Zy2QA8LJ2DaOwbsPP2JtrRWObB+d0asobqg5qhOqD++1g0eWqHu4Sm+uYeczLfv/9d9Xsat++fWr8xx9/qKhu/jAVBz9zvyHc4Vfv3r1xww03IDEx0ThqcN4hcX1XFPYXUsKzxazPevH7/sPYkLMPa3/8DZt/3o+jJ7hrURviG0VjQPfmGHhWK7Rr0hixUVG0L+0UpBdOXN+Vo7a6vkvj3bU7Me2dbarbz4fH9TGWClUlr8CN+f/bgpe+/k3Ncy9nM//aF9GR5RcM2QKfsFjvSW7doxcEtI9QecwqHraWWRI5mDIjIwPbtm1TwsxNdzmokkWc13PLG/5edYcOHVS/ISkpKapzID4Gb8PbBrOQK0IdxohQVw4R6qKIUAefw8fyMf2Vb309qN0+6AyMueDMgAWXRf7ymauVq3zGqDNxSf/2xhqhNiI5uSAIQhDhyO7r5nzuE2kW2lsu7lohq5i3vbx3CzX9xrrdaizUXkSoBUEQggS7rG+erweNMQvG9ay0NXzloA5qvGlfrjquUHsRoRYEQQgCXIXA9cos0hw0lnHPQPTrqlvFlaFB3Sjf50Izv6mdXy8TdESoBUEQqghHdnM9P8NBY69OHRCUb19f0b+tGi///oByqQu1ExFqQRAU/O1qoWJw0Nfk57Iw77Nf1DxbwBzZzdZwMOie0AQ9msWo6Ywvf1ZjofYhQi0IgsKsVxUCgy3cCfPWFons5qj5YDeluqpfazVetv43VTAQah8i1IJQy4mNkja6FWVzzn4VNMaBXgwHjXFkd3Vw/jlnqDEXpL7YsldNC7ULEWpBqOWc0ayOMSUEAkdg35D+jS9o7K1J/aoUNFYebKGztc78Z/VPaizULkSo/cicoHedWDj0x1z9G++CIAgqaMzsMYzrjhdO7IeEVg3UfHWS/Jc2aswWPFvzQu1ChLo4qRm+ztSz04ApiSLWglDb4brhhxZ/7Qsa48juBbf3D0pkdyDw7/BvMm+t3aXGQu1BhLoMEiZPQyqysDXbWCAIQq2DuwO9/8WvVBMpht3Qc29NCnrQWHlcO6idGvN58DkJtQcR6oDJwdz+FkzINGaZzAmwWCZAX5SJCRZer4911zmv0/c71ZXOy3nef3ux3gUhlCitO9DTAdeDc5048+ZnO9RYqB2IUJdB5oRkpJNNnTLCWBAA6cnLkaJc5xm0ZzqSLYnYOk13pWekZmHKuLkk0SY0nzgDXbL9Xe2m8AuCcDrhoLHkWWt8QWNV6Q40WEw8X/99aapVuxChLk56smHdWpCcnooMbQEqoNNIzTC3H4GUVLUAC4wDjOAFWVvh70lPzViLyQn6tO5qT8dyUWpBOK289sk2X9AYizQHjVVnZHegDDirpRpz4WGTBJXVGkSoi+MXTKZVUKQFIdzJ2XPYmKqdsJXKkd0zP9qp5jmAa9n9Q/60oLHy4B7PzKZa8z/YrsZCzUeEOpTI2Y4tSEKXRGNeEIQ/DRZpDhozI7vH9mmhugP9s4PGymNoT92q5qZatb1gVVsQoQ6YBHTsBqT7/NKZmJCcbkxXnvTkwgCynPeXIgvd0NFwhQuC8OfAQWOXz1ztCxq7f3h73HVVz5ATaYbbbZv9f7/zhfT/XRsQoa4AIxZkINVXh70cKdlpZP9WjdSMadiaqNeJJ04B0rLF3S4IfyZmd6BmX+ccNHbt+Weq6VBl4kUd1filr3+Tplq1ABFqP0Ys0KCZkV8lMgIL/OuvEyZjra8eW1/nv/spxxuxoIR6b/9jFgaWCYJQ/axc/8uf2h1osOiR0MTXVOuDr8SqrumIUAtCDUdzH1aD0+sGf9E4j5d56K/rKOBxYc/h42jk2o9E6x40i2+AAlrv9tI2rprd/IeDxqb+93s1zUFjf1Z3oMGAXfJj++tf1Xpp7W5pqlXDEaEWajbeXORrgJMmPR7663Uqsarv3IPOrSKR0isSHlpvRvq73TUvw9Os9dRggQ0RdK1/7N6Dq0dfixbN2yImNg5De3fHqhcexfvPPYK0GY+i4MhB2LU82r5mulRZ1Er6hnSoRHYHykV99f6/palWzcdCmRO9ukI4MuW1Hch3evHvse3htVg4R9ZLXjRJikSDlMM0shhdFjt+/OFHzJ31TyxbtgxHCmyArR6tdKNxnAspKSmYOXMmGjVqBK/XC6u1ZqWbhx8FwqaeC2DQwAHIysqC1W6Hy+VS12uxeGk7ThcH+p3bF+/+bznq168Pu/4whT5uLn5FwGNx0JOvwcb3kAplfG0eKqBo9H7sOZqLaS+uRvaeg4iOjsa1w86ENdd62noaCwbc/zh3KcrBZS/dNdhYKtQ0RKjDGBHq8uHwoO82bMQFQwbg+IlcyrCtcHtoIQkSTcHucVNGDlx1zTVYsmSJIVphIk4B4nLrr3h+7gmMue46vJfxHvitt9ht8Ho8sFOaaFRAoYtXg5fWTZ58O2bNegp2XhYGcAGL4fu3evVqzJ49G1u2bMHRo0cRW6cO2rXvgEPR3WBNHI6zOrfD7Slt0K9prPGuhC8zXl2hxou+s+Guizvjxn718PMPP2Djlm048MdvqNOoKbp07YaunTohKoIKMUZBlAchfBChDmNEqMuH3d4XDhqALz5fS3YWWZcsSpQuZGPRw0+2FqWVi1Y4IiPxj3/8A/fdd59ygTMOhx6sE/Z4dXd+evpC/N+tt9LzYVFpwWptVc8NWaCULl4a8xouuETH1sGOX35D84YkZmHAcRoiaVhKha2JE27Bidx8dZ9htanrt9o0eiOsuHjUKCx/axndf4JLcWF+izf+oru8b3vmQ7h/+RbRh7Ox5pNMVdiyWzxw0/2loic6dOhA9z8dQ4YMUc83C7bNplJBCANEqMMYEery4cCoulZOG0oRtqZVFm2BQ3OqZOJ5zsI13oBYvnw5RlFmXqPw6HXNF1yYjE9WrFKWtKbcClCpwVfuhZ0ydq6n9yihhjUad057BEOGX85zijbN6iAmqux2xacrGGs/XcTyV97ApJtvgNdZQNdjgcURCZeLpkiwLF4a6DmwOyIw6faJeHTGI7BExCEizF8Rfr6Zq266B+++vohKpnyv6Q56nYiweOHkh5yyAs4emjZthi+++AJt2rRRXqOa5jmqyYhQhzEi1OXDQWR1OFOisdtioyyMhIbm7d58tcxlITtMY4tTF65hw4ZhxQrdnVhTyGPzimjbrgP+2LObrpdEi157fjp0kWazMoIGSgdOFI3m7dHoPfIquDpeTAuCCwdvlUXdGAc6tqxrzJVMLBUYzqCCg8mM9New9NmZcB7aQ9fFRS++o3SvlUXtoileor8VHFR345T70e28qzD54h5qebhywsi9zxt8Idav+xwejoyke2ihwpmD0sFJhVO62fxfCXPbtm3x+eefo1mzZuL+DiNEqMMYEeryYfmN4bQh3BbKrmlgrCTU/OBr1lj644SVrC6G3d0vvrcJ2349puZPJ+ckNDKmqsbrK7LU+L/PPAbPoV9ItPKgkXjrV6x7GFiyHbSEp3SRs2LewsVYsC0451Dd1NnzCda+uQhW12HfO+DWCoVaDzFTRREiCvE9L0L8wOvRr3NL1KeCQVl0iq+LuOiyt+ncpnxPQnV4G3YdzlXjjs3qq8BA2KLpejXYNBZqMrBVauiFFJNFixZhzJgxsNvL9o4IoYMIdRgjQh0YNkoblVWRRQ1NlyIbDbxMs5AlSRam1ao3z2rVqhVufPQtFUlbU3AojwHw08f/waFNHyHSckI1SXOziHHBxetEFF27W1UNUHpZLWSZebB7926VHqURSD/Tv+w7jpP5+u+Xxok8F34MoGD01a6jvt7DitPPvgHpTzxGGVoerHQt6t7yCnXPudihvw3sW+F1bXoNwNV3P4b3N3K0eGjAHZj0bVvPmCuZ4t6GOYv+o8ZrX3hUFbw46p2LXg7NpbIBSg26cAdN01pKB37GWaRfeuklcX2HESLUYYwIdWBY2P3HaUHpogLIeBkN/OBzKvFgcuedd+Kqv96N/Ue4W5Dw5ffDedhzULe2zuraTo1/WPchHrzjRtgtbrp2tqg5FShdNK6hpiVWPeKbH6WmTZsqoQ4Xq2vO0/Nw5+SpsHIku9upruGUrM3GFjZfnxdDBw7Cx5+swvtr9a9klYR/GpbF6SzUxfz2mRp/s2Sm4S2wsMNfub25SMP3WLNEUWLwnFsFkPXo0QPr16/njYUwQYQ6jBGhLh9+vKOiYgFXPtyUPmxQW0msOSd30DoXiZPHaNrD4sT1d+3a6cJWU1yDZtMlHs+dOxfTp0/HiRNFLUn/4CKuu+QI4fHjx/uWhTqrMt/Beckp0Gwcc0BZmtdFBTKOYterPzSyrPlt4IIaLxs3djwWvvgCuw9orvrh/rgPHiu/8PfDz+V7KfwLEPVtu9T4bzeMRgFfCt1qLogyHksE7JqT5ZnuKSeLV70PAwYMwJo1a4ythLCAhVoITya/mqNN+M92ev/cmof/eWkhDwqPMa7deN0u7e8PTNfYwe2wR2pWi43kmvJte5QWY7NyIZUMSavWqlUrjawMjcTM2LPmwNfEg8ejPxOPPvqoRgKsrp0HnuY04CEmJkZbvHix5na71bbhwuGDf2gNG9Sn67HS9dj06+J7a1wjSzRfp42vlYb5856lZyP835FVX65XQyy3q7Pq95Sv2wJKA2sshwVqNr52GvP95fWTJk3SnE6ncQQhHPhzipOCcJpgi/ChRx7CpEm3QfOwy9eCyAg7FVDtyDW77CJInHD22WfXyC5ETdhS5uu7++67sWDBAiQnJ6NBgwbKymJvAvfQxhHv1113XdhFBNet3whT77wLNhspFtdJ0/mzKvEd1r0CpFu0jKQZw847D9eNuR4ueh7CnaSe3dQQZwTEWWz6dVNJlGa4Ux+2sHXPAt9n9hKdR9dfY/oIqCWI6zuMEdd3ALjykG+Lhs3jwoqVq5A2ezY+XfkxLWuFeo1jMTp5AK699loMGjTI5+blQCqmpmVm/KrzNZrXx/WV5jIe83IWs3ATaYbPPz8/H6mpqXjttdd812heixJu2qZv37747LPPwvY6i2Ne51133on5zzxtFE74umyqAxuulzYea7p+4JJLLlE98MXGxkqHJ2GECHUYI0IdAO6TyLfHqqYqFg97ByldLBpuS1+Ddi0a4O5Le+rbEQUFBYiM5P6thHCD6985K+MmSs8//zzmz5+PnTt3qvmIiAjEx8crkeY+3Vu31r86xQUUs3AWrng03St09PARnD9kKDZ/txkc426xR0DzcGcvtJ7r5ek6+/Xrhw8//BBxcXEqrcL92msTItRhjAh1AIhQ1wpYqP0t5F9//RXvvfce/vjjD+Xe5wCq7t27q3XmdjXhfruNQEG+ouNHj2HOnDlYuOgl7P3tdyXUdocVzZo2wrnnnot//etfqley4mklhD5yt4SaDYl0FI3YyWfljr2tNirU2HHM2hDbfnNjyQazE0aISAthB3eLygMLb2ydOEx/5GGsWv0pbhh/I5IGD8YTJM6rVq1S1QEs0hyjwEIthBdiUYcxYlFXDk6Zcc9vQpTXhcF9z8KYXiLQgiCELpKTC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIgCCGMCHUYY7G41MCft1SDxUsDzYO/XCq3tjT077paaKwPgiAIoYzk5mEKi42m/jGm2OhLBUEQhJqDCHWYQrYzSbKVBhJpMQorBCdXoT0tBRtBEEIbEeowpdCSNoTaJ9a+CaEU+KG3UFHHSgOPBUEQQhkR6jBG2YMWEuZTPN5iJZaHaU9LwUYQhFBHhDpcUVpMFqHmhZeGQr0RkTZxe/TBq3ngcVPK0AC3Gx6auKhHQ1oQgbraMXD4ndfrhaZpaiwIghBKWChzkpw9xOFb5PZ4YbXbcOjIMXy8YiV+3r0HX3z1Lay2CFw/5hoMTToHDWOjqOhlJyGiW8qWNuFQf2sn+R6nGkda3Mh3uvHSf9/Ay4sWIWfbdpwocMMeUw9dOnXAnbfeistSUmCz2eDxkLITPC0IghAKiFCHAWzl5efnY8GCBZiTlobdu/fCYrMrAVemtMWKVq1b4dXFC9G/f39a5oFmCo6DxLu2op1Uo9wjXlwxdhw++OB92Cw22F35sEFDAZVirGROc0q9vnQprrzySpXWItKCIIQSItThgObBv558Evfd//cioU8Ww2rmW2gjy7p1qzPw5Vdr0bRJY1J3dugStkh9XBvxnFCj21LvwnOLl1B5xgur2wm75oXbGgE3JV+kxw2PRUPz+HgsJbHu27evSlerVWqFBEEIDUSowwESlngSkv3798Pj1ZQw82AKtY4NVrIW+/bri4yM91G3boxaystqNOrx9UsHY5LTJ1/TCyv1ImPg0qywejyIsHC9PpBHQg1LFBw4CQ/X81O6NmzYEGvWrEFCQgIiImi9IAhCCCBmQxhAGoLf9/0Bl9ujLD2zbGUKtj54VFDZF1nr8NEnq+AlgeahxsNpwcmhJ4mC04MLMSe0CDW4KG0scMFBFjVvrrwSFg8NNrXOa2x/7NgxzJkzBw5Hba7ZFwQh1BCLOgzgOlS7lUSXo7tLwU6DlaxJpz0W8Z3PwT2PzFHLJ1/aS41rKiS99NfotsTPmuYlj3/8h5p/8OKWiHZrcGp2eDiRSLRtlJQecPBdvk/oWaybNm2KvXv3iutbEISQQYQ6DOBWRQ4rWXm+W8XjoqLNNiBrUIElglS7ESanLVLLB/Q9R41rAyp1WIcpnbgzk3WbfuYl+NdNg6kg4yZhjoRmoSKNdgLRNO+irdwq5cjiJgubX4XY2FhlWYtQC4IQKohQhwF8i8oVDhYoFiGaaN0+AdnZW9XiKa9sV+OaClvGp6B5YbdqeOKa9mq2riMaTpZxux0Wrwd2rksgXFwz4OE/XhJqSjn6c9FFF+Hdd98VoRYEIWQQoQ4DNBIeq9VmenZLhHsos1hspFFe/H3aA3jk0QfV8nELt6lxTcVehlCn39xNzUZQ2mlct8+ruNBjPPKa1aJqEyxqHaWuLQr/+vdC3Dz+KtQToRYEIUQQoQ4DNHAQmZ0ExlhQAvoHOoBmzZrg2/VfomV8M30F18PWUszOSy688EKsWLFCWcw8cFtptpjNXshYqC2RDdFl0MVo2vFsnNmrH+bf2EetEwRBON2I2RAOaFZce821qlbaHEhplBXNg5q3aKhbNw5z585F8xataQELdC3u7ITgjkt4mD17Nho1auQTZ7udCj1+FjNb1ZMn34vxN98Bd0RTrNiwF++u3WmsFQRBOL2IRR0GsLhwG+rk5GRs3LjRZwkybCGat/DJJ5/EXXfdVUSEajOmRc3psXPnTqSlpWHZsmXYt2+fWle3bl20adMGV1yagnvuvQ/OuFis2rwXL7+7GTuOaxjSrh6mX382GtSt3QUeQRBOLyLUYYApzIcPH8aLL76IRYsWYceOHXC73WjQoAG6deuGUaNG4bbbblOiZFqODFuPtRV/oXa5XCotNmzYgFWrVuHIkSPo3Lkzhg8fjiaN60HzOGGxR1G6WVXhp+d9H6h9W8Y68MT1PdA9oYmaFwRB+LMRoQ4TWHTYjcsCzO182UI0rcIOHTqgfv36ap1pTZsiVZv7ra6KUO/49QjueGE99p7Ueze7f3h7pAzsgOjI2lvwEQTh9CBCLQilkFfgxszXN2D59wfUPLvC772yO+KbxKl5QRCEPwMRakEoh5Xrf8HU/36vptkV/tCVXdGvaws1LwiCUN2IUAtCAPy6/wT+9tJ6bNqXq+bH9mmBiZd2E1e4IAjVjgi1IAQIu8Ln/28LXvr6NzXfo1kM/jm2t7jCBUGoVkSoBaGCsCt81nvbfYFmc67uimG9z1DTgiAIwUaEWhAqAbvCn3xzM1b/dFTNp3RtjPuv6VXrXOGZEyxIRga0BSOMJYIgBBvpGUMQKgG7u2f+tS9uH6Rb0hwZfvnM1cjZc1jNhzossJb+c5FjzPuj1k3INOYEQTjdiFALQiVh6/mWi7tiwbieKhqcXeFXPL0uLLofHZGSCmQtxfunKHUmlqcDqSliIQtCqCBCLQhVhJtqvTp1gGpnzUx7ZxsmP5eFw8fy1XxIMiIFqcjC0uJKnbkc6bRGdFoQQgcRakEIAtwf+Nxbk1QPZgzXXV8353Nsztmv5kOPEdCN6veLuL8zdXOa1prkYG5//atj+jCBbO6SKdGdnjnBb5/AjyUIQiEi1IIQRK49/0y8nHqOzxV+Q/o3eO2TbappV6gx4p40JBVxfxd3e7OwJmLrNE19+IWHjNR0JJdSf32qO532n5GOpLR7SPj1Y03pluE7VnbaFiSXUk8uCEIhItSCEGT4Ax7sCudIcGbmRztx/4tfqUjxkCJhJEYn+bm/T3F7J2DyWg3+Ad2JXZKALdtLFtcR9yDN/3g572NpVhJGj0zwTafdU3iwhMnTkFpiPbkgCP6IUAtCNcCu8IfH9cGMUWeqeXaF3zx/nWqDHTokYOToJJ/7m93euvXrR85c9Pe5qi1InJJlrCiJosfLeX8pspJGg3VaJwtTEv1d38lUMMjC1mxjtSAIJSJCLQjVyCX92+OtSf18rnDuM/ypNzaGjCs8YeRow/3Nbm/D+jVhkU6cgm4Zha7v7DSyqMug8Hg5eH9pFlKnTSb5NiGLOrvwWOYgTbAFoWxEqAWhmklo1QDL7h/ic4VzF6QT5q0NDVe46f4eNwPpRazfksjErDItaiJhMqal0vFmzcLSLD83uvE7U2ZJ+JggVBQRakH4E+A21+wK5+5GGf64R/KsNSHQ5tpwV2dlIWn0SD/rlyDRXUwWdHqy6aqegS5pqcbK0uGgsqz0dGQViR7n+u5spG1J9nN98yCR34JQHtKFqCD8yRT/Eldt7X5UEITAEKEWhNNA8S9xcR32Mzf1Vm5yQRAEf0SoBeE0UvxLXNxhCrfFFgRBMBGhFoTTTPEvcXFXpNOvP1s18RIEQRChFoQQgF3hSz7ehnmf6e2s2RX+xPU9VOcpgiDUbkSoBSGEWPf9b3j4ze99rnD+jOaYC86UQDNBqMWIUAtCiMFf3Zr+yrdFXOH3XtldfQNbEITahwi1IIQo/DEP7iecYVf4PRd3xLDeZ6h5QRBqDyLUghDC8Gcy73tlk88VPrZPC0y8tJu4wgWhFiFCLQghDrvC097+Dsu/P6DmezSLwT/H9g66K5wD2oJRAAjWcQRB0JEuRAUhxCn+Ja7q6n6UP8XJhYKqwMFwn3wTSl8IE4TwR4RaEMIE/y9xMdPe2YaHFn8dtC9xcfDadXM+r/THQp5/73tMWLzRmBMEIViIUAtCGFH8S1zsDr985mrk7Dms5qsK14Xzd7MrKtYs0mYb8NqCSwOcND7pcmPDps14/vnnsWD+PLz3v7exd+9eeL1eNTAej0eNBaEySB21IIQp3P0of9/apKrdj/a4t/A7Vmy1L5zYL6B68OIizS56tv5LIy8vD7t371bTjRs3RsOGDdV0WOF1QiM7J/ODjzBjxgx8+eWXyurRNC80i27/DBs2DAsXLkR8fDysVqv6WhhjjgUhUMSiFoQwhZtqZdwzUAWXMdyUa/JzWaqeee3atbjlllt8n5Ps27cv5s2bh0OHDqltyyNQy7oilvSePXtw7733IiYmBmeeeaYaGjVqhJSUFGzcGGYuc82D95a9gZSRI/HNF1/AoixnLzxk9rDt49WsWLFyFcaOHQubzeYTahFpoTKIRS0IYY7/l7i8bida5ryKj95daqw9lc8//xz9+/c35grxt6hNyrKsSxPpkixqLjgMGDDAmCuZZ555BrfffrsxF9p4PU5069wVP/20Ax5SZyXQtNxKosxubqvNQdu4SaAtuPXWWzF79mx9RyIiIsKYEoTAEItaEMIcbgp111U9Mefqrojc8kaZIs2wYG7fvt2YKxu2rDnCnKO5TbhgwJZ7oJY0W/FTp0415krnjjvuCBvL2ml14Iecn+HyWsiOtiiRJnOZRFqvk9Y83O5dU9b1s88+i8WLFyuBFpEWKoMItSDUECLzd2P9x68Yc2Uza9YsYyowOJqbxZpFmptxmd2bBsKrr76Kr7/+2pgrm+nTpxtToY2LXdgk1h6NxJnEmIVad04a9dC+KR0ONBOEyiKub0GoITz++ON44IEHjLnymTL7PdRt2NSY0yPIyyM+zoFfT+i9pJXGgyMTccXgBGMOqn48UKFm3l6xCbbIqnfmciLPhR9/PWbMVY2vdh319Q7HJLc+gpl3TqSpfFg8BWqZprHdw/LsBnf3wra1RoLOWazdbofLVXa6CUJpiFALQg2hooFKiePmIbpp6dHZwWLzrGRjKjDOvPl5RDaIN+ZCk3uHN8OYiwbB4s2FlbNQSnqPZqMxibXmgZVkWlnZ+ubo3Lkztm7daswJQsUQoRaEGkJFhXr0HU+gU++hxlxgFnVlqKhQ3zbzTTRqXr0fH6kb40DHlnWNuYozuH971LPYEWP1gKul2XpW9rI1kmZ8cwqO+p45cybuvvtuY4kgVAwRakGoIVTUxbxt2zZ07NjRmCs56pvhz2xOv/5s1ZWpCddXl9YLGX9De2jPlsjNd+Pnfcdx1y2XIfuHzcba8jl48GDIt63Oo1yzeVwUTuZ6lBFthYcEWoPLaoOdxyzdVHDiohM3Q/v0009Vm3GGm2oJQkWQJ0YQagjcZrcitG7d2pgqHRbpmX/tW0SkmX5dW2DBuJ7GXFGaN4hWPah1T2iimmlNmniLsaZ8br755rDoAIXF+J8zppG5HAWPzcHx3eCOXTW7TQ8kUzmrhj59+mDlypVo0qSJEmgRaaEyyFMjCDUE7jgkULjNcnR0tDFXMqZIl/YlrLLE2p/rrrtOCVYg3HPPPcZUaMPtoydOnoR/z38OcbGxapnumrTBYyXhJoO6RfPmWLp0KVq0aOHrTtTsUlQQKoIItSDUEFq1aqU6MykPtlpvuukmY65kyhNpk0DEmi3k9PT0csWa2xr7u+JDHU2z4+ZbxmDN6hW45ZZUtEugc2/QGW27D8T8p+fgs9Wr1D1hceZ6aumZTKgsItSCUIPgHsc2bNhQqig+9thjePrpp8u0pgMVaZNAxLpnz55YtmxZiRbzqFGj1DlX1HV/OlF6a41WgWRndeuKZ+fPx8q163HOmLsx9u5HVG9kCQmJSqTZ3e12u0WohUojwWSCUEPhXr527tS/WR0XF4dzzjmnzPpfDiarqEj7YwaYlfdRDu6pLOm+ZWr6/pFdMD4lSU2HE+zApsyThJgDxjywkv7+cSAPI598F5f0aosHrz6bhNwOFym5w+FQQs1tqQWhMohQC4Kg4G5BKyvSJizW+4/klSnUjBlhzt/X5sCzmgJ/H5ybuZVXWBGEiiCub0EQFHNvTaqSSDPsBheBEoTgIkItCIIgCCGMCLUgCIIghDAi1IIgCIIQwohQC4IgCEIII0ItCIIQZJrUL7vXN0GoCCLUgiAIQaZxvaJ9owtCVRChFgSh2sjX1Eel6I8bBfl5WPPVt/jbE/+GZf0L6Ov9Gnl5x+D0OKFp+VDfnPJ64PF49J1DGddJeOi63F7Ame/E2nVf4/qpM7Dk1YXoV28nLHk/w+vJ9/XtHRbXJIQs0uGJIAjVhpNU2gEPMt5ZhhmPzcSXG7aQIEcCNm6vTeLlzsVfkgbghUUvoGNCB9g4O9K8sNps+gFClBN0mlaPG5nvvIMnZjyKbzduomuiK/WS7aN6CfUiKakvlrz0Ms444wzVdaiZ1XK/34JQEUSoBUGoNtiefOOVl3DjmHEsy2Qzk1BFx8Fd4KQpD2xkQXthQ5+/JOHzz1bD4WAnH+2lfycyZCmg4eWX/oPbbpkAl9OJCJpn+WWNdtPfAvXRSzf69euLL774gqbpqgzrWj51KVQUEWpBEKoNl8eD7l06YVdOjvoMpEuzwEsDmZWweN2wcvZDoqyRuF1zzdVY+MJCRNrtsDpY6EIXlycXnTp3x87snbDbrbCxa5suxWuNgEaFD5tFI5mmRXSp48ePx/z581Wf34wItVBRRKgFQag2PJS9OEiYIsncdJOWsVXtiIiA0+WE3UaC5eavS6kRIiMdWP6/9zB8+HB951DGcwSWiIaUg9qUVwB0nTabHU4tAlzsiPDmqWv1UoGE66dXrlyJAQMGqF1NwRaEQBGhFgSh2mCxspfzaUd2G/MmBVYLOp97Icbedj+uHNBdXxkEquOjH78cOIY2zePpAnPp3DWSZiptWKPoQuhqvCcQ7XUpi9pt1E3zpzyXL1+u7ywIFUSEWhCEakMJtdWu3MKqAlfjJUWx03KuvfVG1KFtGmDoxAdw0NZaXxmC9GgWg12/7saap6cixnNACbLTSlYyWdfw5sNO1+qma+IPYJrZKweQuVxcQ0/L5ZvUQgWRyhJBEKoNFd+s6UFUpeHWrPCyJerxok6DSMy69TKkdG2sBhbFUGPTvlxEWfNgteQrT4C6Oi6AkBUdRbqsrtkSTWUTm0+UGzdurKZFpIXKIBa1IAjVB4m0xcrSZdoEXt8UZzw8sOVpt9nh9WpI/b/bMHveUySESu6qhZw9h42pyhPRuC7axkXD5nHp3gDlLgAcdEUcGOcmoVYx7ppLBY+lpqbiueeeU9sIQkURoRYEofogS9PCrm8lzyxhbGfq6AIH2GmpjZZHR0Tg2w3fol1CB1LC0O7ZS4OHLGr9293cksxC18fNr/ja+C9dDU05yYJ2ISYmBps2bUKHDnRdglAJxPUtCEK1wUFWQ4cOJcEikWajk/6oICteZ7iB3bQVIiPx4MyZaNOpM7x2Di8LbTSvRUVxs7VsijRPqxp4Cxc/TtDgRFRUFJ544gm0b98ebrdbDYJQUcSiFgSh2uDsZcuWLRgyZAiOHj3q60qTg6vMaRa4cePG4fnnn1fz4dBzF5/7d999h0GDBiE3N1ddJ4u13W73iTFfx0033YQFCxaodWb9tNRTCxVFLGpBEKqVbt26Yd26dUq0mjZtqpaxcEWSFc3u4IkTJ2L27NlKwHjgdeFA9+7d8eWXX6pCBgeLMXzu0dHRyoKeNGmSsqY52tu8NhFpoTKIRS0IQrXB2YtpYXJHH99++y0+/fRTZV0nJibioosuQsOGDX0CxkLHA1umoQ5b1Xze7BH46quv1HWdPHkSnTp1woUXXoh69eqpdea2ZlYbDtcmhBYi1IIgCIIQwojrWxAEQRBCGBFqQRAEQQhhRKgFQRAEIYQRoRYEQRCEEEaEWhAEQRBCGBFqQRAEQQhhRKgFQRAEIWQB/h/0aQGixc4rHwAAAABJRU5ErkJggg=="></div>
<p>Junctions have a user-supplied water withdrawal rate (i.e., consumer demand) associated with them. Tanks are storage units whose water level changes over time. Reservoirs are boundary points where a fixed hydraulic head applies.</p>
<p>Pipes have a length, diameter, roughness coefficient, and possible leakage area. Pumps have either a constant power rating or a pump curve that determines the head they add as a function of flow rate. Valves are used to regulate either flow or pressure. Controls can be applied to completely open or close a link or to adjust its setting (pump speed or valve setting).</p>
<p>In addition to these physical objects a network model can also contain the following data objects:
<ul><li>time patterns that allow demands, quality source strength and pump speed settings to vary at fixed intervals of time</li>
<li>data curves that describe relationships between two quantities, such as head versus flow for pumps and volume versus water level for tanks</li>
<li>simple controls that adjust a link's setting (such as a pump's status) based on node pressure, tank level, elapsed time, ot time of day</li>
<li>rule-based controls that consist of one or more premises that if true result in one set of actions being taken and if false result in a different set of actions being taken</li>
<li>water quality sources that introduce a chemical constituent into the network at specified nodes.</li></ul></p>
<p>The model also contains a number of analysis options that specify:
<ul><li>the project's flow units which in turn determines its unit system (US or SI)</li>
<li>the formula used to compute head loss</li>
<li>whether to use a demand driven or a pressure driven analysis</li>
<li>hydraulic convergence criteria</li>
<li>time steps used for hydraulic, water quality and reporting</li>
<li>the type of water quality analysis to perform (chemical reaction, source tracing, water age, or multiple species)</li>
<li>global values for chemical reaction coefficients that can be overridden for individual pipes</li>
<li>global values for energy usage parameters that can be overridden for individual pumps.</li></ul></p>
<h2 id="epanets_workflow">EPANET's Workflow<a href="#epanets_workflow"></a></h2>
<p>One typically carries out the following steps when using EPANET to analyze a water distribution system:
<ol><li>Create a new project or open an existing one (see <a href="#working_with_projects" onclick="c('working_with_projects')">Working with Projects</a>).</li>
<li>For a new project set its default properties (see <a href="#setting_project_defaults" onclick="c('setting_project_defaults')">Setting Project Defaults</a>).</li>
<li>Select an optional basemap layer to display your pipe network on (see <a href="#using_a_basemap" onclick="c('using_a_basemap')">Using a Basemap</a>).</li>
<li>If available, import network information residing in GIS or CAD files (see <a href="#importing_data" onclick="c('importing_data')">Importing Data</a>).</li>
<li>Add network objects to the map and edit their properties (see <a href="#working_with_objects" onclick="c('working_with_objects')">Working with Objects</a>).</li>
<li>Specify a set of analysis options and run a simulation (see <a href="#running_a_simulation" onclick="c('running_a_simulation')">Running a Simulation</a>).</li>
<li>View the simulation results (see <a href="#viewing_simulation_results" onclick="c('viewing_simulation_results')">Viewing Simulation Results</a>).</li></ol></p>
<h2 id="epanets_workspace">EPANET'S Workspace<a href="#epanets_workspace"></a></h2>
<p>The EPANET workspace is shown in the picture below. It is divided into several panels that display program commands and information about the water distribution system being analyzed.</p>
